4;Commande;EX;1;Exploitation ES/EC;1;Exploitation ES/EC - Demande de démarrage du bruleur;Trigger
3;Evènement;EX;1;Exploitation ES/EC;2;Exploitation ES/EC - Autorisation de démarrage = $ (0=non, 1=oui);Bool
4;Commande;EX;1;Exploitation ES/EC;3;Exploitation ES/EC - Annulation de la phase de vérification des conditions de démarrage;Trigger
3;Evènement;EX;1;Exploitation ES/EC;4;Exploitation ES/EC - Début de la séquence de démarrage;Trigger
3;Evènement;EX;1;Exploitation ES/EC;5;Exploitation ES/EC - Fin de la séquence de démarrage;Trigger
4;Commande;EX;1;Exploitation ES/EC;6;Exploitation ES/EC - Annulation de la séquence de démarrage;Trigger
3;Evènement;EX;1;Exploitation ES/EC;7;Exploitation ES/EC - Début de la phase de montée en charge;Trigger
3;Evènement;EX;1;Exploitation ES/EC;8;Exploitation ES/EC - Fin de la phase de montée en charge;Trigger
4;Commande;EX;1;Exploitation ES/EC;9;Exploitation ES/EC - Annulation de la phase de montée en charge;Trigger
4;Commande;EX;1;Exploitation ES/EC;10;Exploitation ES/EC - Forçage du passage en régulation;Trigger
3;Evènement;EX;1;Exploitation ES/EC;11;Exploitation ES/EC - Début de la phase de régulation;Trigger
3;Evènement;EX;1;Exploitation ES/EC;12;Exploitation ES/EC - Fin de la phase de régulation;Trigger
4;Commande;EX;1;Exploitation ES/EC;13;Exploitation ES/EC - Annulation de la phase de régulation;Trigger
3;Evènement;EX;1;Exploitation ES/EC;14;Exploitation ES/EC - Début de la phase de descente de charge;Trigger
3;Evènement;EX;1;Exploitation ES/EC;15;Exploitation ES/EC - Fin de la phase de descente de charge;Trigger
4;Commande;EX;1;Exploitation ES/EC;16;Exploitation ES/EC - Annulation de la phase de descente de charge;Trigger
3;Evènement;EX;1;Exploitation ES/EC;18;Exploitation ES/EC - Mode d'exploitation = $ (0=mode normal, 1=maintien en température);bool
3;Evènement;EX;1;Exploitation ES/EC;20;Exploitation ES/EC - Planificateur désactivé;Trigger
3;Evènement;EX;1;Exploitation ES/EC;21;Exploitation ES/EC - Planificateur activé;Trigger
4;Commande;EX;1;Exploitation ES/EC;22;Exploitation ES/EC - Forçage de l'arrêt du générateur;Trigger
3;Evènement;EX;1;Exploitation ES/EC;23;Exploitation ES/EC - Position limiteur au démarrage : passage en régulation;Trigger
3;Evènement;EX;1;Exploitation ES/EC;24;Exploitation ES/EC - Pilotage = $ (0=Local, 1=Distant);Bool
4;Commande;EX;1;Exploitation ES/EC;25;Exploitation ES/EC - Sécurité déclenchée : Passage en mode local;Trigger
6;Paramétrage;EX;1;Exploitation ES/EC;26;Exploitation ES/EC - Option d'arrêt 'Arrêt en température' = $ (0=non, 1=non);Bool
4;Commande;EX;1;Exploitation ES/EC;27;Exploitation ES/EC - Sélection du maintien en température par le bruleur = $ (0=non, 1=oui);Bool
4;Commande;EX;1;Exploitation ES/EC;28;Exploitation ES/EC - Sélection du maintien en température par le fluide = $ (0=non, 1=oui);Bool
4;Commande ;EX;1;Exploitation ES/EC;29;Exploitation ES/EC - Sélection du mode arrêt en température par le fluide = $ (0=non, 1=oui);Bool
5;Valeur analogique;EX;1;Exploitation ES/EC;30;Exploitation ES/EC - Phase d'exploitation de la chaudière = $;Phase
4;Commande;EX;1;Exploitation ES/EC;31;Exploitation ES/EC - Erreur de communication : Passage en mode local;Trigger
4;Commande;EX;1;Exploitation ES/EC;32;Exploitation ES/EC - Acquittement passage local = $ (0=non, 1=oui);Trigger
6;Paramétrage;EX;1;Exploitation ES/EC;33;Exploitation ES/EC - Modification du paramètre TPSACQUI= $ (Sec);Sec
4;Commande;EX;1;Exploitation ES/EC;35;Exploitation ES/EC - Activation/Desactivation du mode MET par le brûleur = $ (Désactivée=0, Activée=1);Sec
4;Commande;EX;1;Exploitation ES/EC;36;Exploitation ES/EC - Activation/Desactivation du mode MET par injection de fluide = $ (Désactivée=0, Activée=1);Bool
4;Commande;EX;2;Exploitation VAP;1;Exploitation VAP - Demande de démarrage du bruleur;Trigger
3;Evènement;EX;2;Exploitation VAP;2;Exploitation VAP - Autorisation de démarrage = $ (0=non, 1=oui);Bool
4;Commande;EX;2;Exploitation VAP;3;Exploitation VAP - Annulation de la phase de vérification des conditions de démarrage;Trigger
3;Evènement;EX;2;Exploitation VAP;4;Exploitation VAP - Début de la séquence de démarrage;Trigger
3;Evènement;EX;2;Exploitation VAP;5;Exploitation VAP - Fin de la séquence de démarrage;Trigger
4;Commande;EX;2;Exploitation VAP;6;Exploitation VAP - Annulation de la séquence de démarrage;Trigger
3;Evènement;EX;2;Exploitation VAP;7;Exploitation VAP - Début de la phase de montée en charge;Trigger
3;Evènement;EX;2;Exploitation VAP;8;Exploitation VAP - Fin de la phase de montée en charge;Trigger
4;Commande;EX;2;Exploitation VAP;9;Exploitation VAP - Annulation de la phase de montée en charge;Trigger
4;Commande;EX;2;Exploitation VAP;10;Exploitation VAP - Forçage du passage en régulation;Trigger
3;Evènement;EX;2;Exploitation VAP;11;Exploitation VAP - Début de la phase de régulation;Trigger
3;Evènement;EX;2;Exploitation VAP;12;Exploitation VAP - Fin de la phase de régulation;Trigger
4;Commande;EX;2;Exploitation VAP;13;Exploitation VAP - Annulation de la phase de régulation;Trigger
3;Evènement;EX;2;Exploitation VAP;14;Exploitation VAP - Début de la phase de descente de charge;Trigger
3;Evènement;EX;2;Exploitation VAP;15;Exploitation VAP - Fin de la phase de descente de charge;Trigger
4;Commande;EX;2;Exploitation VAP;16;Exploitation VAP - Annulation de la phase de descente de charge;Trigger
3;Evènement;EX;2;Exploitation VAP;18;Exploitation VAP - Mode d'exploitation = $ (0=mode normal, 1=maintien en température);bool
3;Evènement;EX;2;Exploitation VAP;20;Exploitation VAP - Planificateur désactivé;Trigger
3;Evènement;EX;2;Exploitation VAP;21;Exploitation VAP - Planificateur activé;Trigger
4;Commande;EX;2;Exploitation VAP;22;Exploitation VAP - Forçage de l'arrêt du générateur;Trigger
3;Evènement;EX;2;Exploitation VAP;23;Exploitation VAP - Position limiteur au démarrage : passage en régulation;Trigger
3;Evènement;EX;2;Exploitation VAP;24;Exploitation VAP - Pilotage = $ (0=Local, 1=Distant);Bool
4;Commande;EX;2;Exploitation VAP;25;Exploitation VAP - Sécurité déclenchée : Passage en mode local;Trigger
4;Commande;EX;2;Exploitation VAP;26;Exploitation VAP - Sélection du maintien en température par le bruleur = $ (0=non, 1=oui);Bool
4;Commande;EX;2;Exploitation VAP;27;Exploitation VAP - Sélection du maintien en température par épingle manu = $ (0=non, 1=oui);Bool
4;Commande;EX;2;Exploitation VAP;28;Exploitation VAP - Sélection du maintien en température par épingle auto = $ (0=non, 1=oui);Bool
4;Commande;EX;2;Exploitation VAP;29;Exploitation VAP - Sélection du maintien en température par le fluide = $ (0=non, 1=oui);Bool
4;Commande;EX;2;Exploitation VAP;30;Exploitation VAP - Sélection du mode arrêt en température par épingle manu = $ (0=non, 1=oui);Bool
4;Commande;EX;2;Exploitation VAP;31;Exploitation VAP - Sélection du mode arrêt en température par épingle auto = $ (0=non, 1=oui);Bool
4;Commande ;EX;2;Exploitation VAP;32;Exploitation VAP - Sélection du mode arrêt en température par le fluide = $ (0=non, 1=oui);Bool
5;Valeur analogique;EX;2;Exploitation VAP;33;Exploitation VAP - Phase d'exploitation de la chaudière = $;Phase
6;Paramétrage;EX;2;Exploitation VAP;34;Exploitation VAP - Option d'arrêt en température = $ (0=non, 1=non);Bool
4;Commande;EX;2;Exploitation VAP;35;Exploitation VAP - Erreur de communication : Passage en mode local;Trigger
4;Commande;EX;2;Exploitation VAP;37;Exploitation VAP - Acquittement passage local = $ (0=non, 1=oui);Bool
6;Paramétrage;EX;2;Exploitation VAP;38;Exploitation VAP - Modification du paramètre TPSACQUI= $ (Sec);Sec
4;Commande;EX;2;Exploitation VAP;39;Exploitation VAP - Activation/Desactivation du mode MET par le brûleur = $ (Désactivée=0, Activée=1);Bool
4;Commande;EX;2;Exploitation VAP;40;Exploitation VAP - Activation/Desactivation du mode MET par injection de fluide = $ (Désactivée=0, Activée=1);Bool
4;Commande;EX;2;Exploitation VAP;41;Exploitation VAP - Activation/Desactivation du mode MET par épingle manuelle = $ (Désactivée=0, Activée=1);Bool
4;Commande;EX;2;Exploitation VAP;42;Exploitation VAP - Activation/Desactivation du mode MET par épingle automatique = $ (Désactivée=0, Activée=1);Bool
1;Défaut;CS;10;Sécurité VAP;1;Sécurité VAP - $bouton d'arrêt d'urgence;Bool
1;Défaut;CS;10;Sécurité VAP;2;Sécurité VAP - $défaut niveau d'eau très bas 1, mesure = £ (%);Bool
1;Défaut;CS;10;Sécurité VAP;3;Sécurité VAP - $défaut niveau d'eau très bas 2, mesure = £ (%);Bool
1;Défaut;CS;10;Sécurité VAP;4;Sécurité VAP - $défaut d'excès de pression vapeur, mesure = £ (Bar);Bool
2;Alarme;CS;10;Sécurité VAP;5;Sécurité VAP - $alarme : Manque tension 230V;Bool
1;Défaut;CS;10;Sécurité VAP;6;Sécurité VAP - $défaut chaudière 1;Bool
1;Défaut;CS;10;Sécurité VAP;7;Sécurité VAP - $défaut bruleur 1;Bool
2;Alarme;CS;10;Sécurité VAP;8;Sécurité VAP - $alarme : Manque tension 24V;Bool
1;Défaut;CS;10;Sécurité VAP;9;Sécurité VAP - $défaut de disjonction ventilateur 1;Bool
2;Alarme;CS;10;Sécurité VAP;10;Sécurité VAP - $alarme : Traçage hors service;Bool
2;Alarme;CS;10;Sécurité VAP;11;Sécurité VAP - $alarme : fuite de fuel;Bool
2;Alarme;CS;10;Sécurité VAP;12;Sécurité VAP - $pré-alarme : Excès pression non testé depuis £ jours;Bool
2;Alarme;CS;10;Sécurité VAP;13;Sécurité VAP - $alarme : Excès pression non testé depuis £ jours;Bool
3;Evènement;CS;10;Sécurité VAP;14;Sécurité VAP - Excès pression vapeur testé;Trigger
6;Paramétrage;CS;10;Sécurité VAP;15;Sécurité VAP - Modification de la temporisation sécurité TPH = $ (jours);Jours
2;Alarme;CS;10;Sécurité VAP;16;Sécurité VAP - $pré-alarme : Niveau très bas 1 non testé depuis £ jours;Bool
2;Alarme;CS;10;Sécurité VAP;17;Sécurité VAP - $alarme : Niveau très bas 1 non testé depuis £ jours;Bool
3;Evènement;CS;10;Sécurité VAP;18;Sécurité VAP - Niveau très bas 1 testé;Trigger
6;Paramétrage;CS;10;Sécurité VAP;19;Sécurité VAP - Modification de la temporisation sécurité NTB1 = $ (jours);Jours
2;Alarme;CS;10;Sécurité VAP;20;Sécurité VAP - $pré-alarme : Niveau très bas 2 non testé depuis £ jours;Bool
2;Alarme;CS;10;Sécurité VAP;21;Sécurité VAP - $alarme : Niveau très bas 2 non testé depuis £ jours;Bool
3;Evènement;CS;10;Sécurité VAP;22;Sécurité VAP - Niveau très bas 2 testé;Trigger
6;Paramétrage;CS;10;Sécurité VAP;23;Sécurité VAP - Modification de la temporisation sécurité NTB2 = $ (jours);Jours
2;Alarme;CS;10;Sécurité VAP;24;Sécurité VAP - $alarme : disjonction pompe fuel 1;Bool
3;Evènement;CS;10;Sécurité VAP;25;Sécurité VAP - Mise en sécurité brûleur 1 testée;Trigger
2;Alarme;CS;10;Sécurité VAP;26;Sécurité VAP - $pré-alarme : Mise en sécurité brûleur 1 non testée depuis £ jours;Bool
2;Alarme;CS;10;Sécurité VAP;27;Sécurité VAP - $alarme : Mise en sécurité brûleur 1 non testée depuis £ jours;Bool
6;Paramétrage;CS;10;Sécurité VAP;28;Sécurité VAP - Modification de la temporisation sécurité DB = $ (jours);Jours
4;Commande;CS;10;Sécurité VAP;29;Sécurité VAP - Demande de test de l'excès de pression vapeur;Trigger
3;Evènement;CS;10;Sécurité VAP;30;Sécurité VAP - Annulation du test de l'excès de pression vapeur : condition manquante;Trigger
4;Commande;CS;10;Sécurité VAP;31;Sécurité VAP - Annulation du test de l'excès de pression vapeur par l'exploitant;Trigger
2;Alarme;CS;10;Sécurité VAP;32;Sécurité VAP - $alarme : Test de l'excès de pression vapeur en cours;Bool
1;Défaut;CS;10;Sécurité VAP;33;Sécurité VAP - $défaut chaudière 2;Bool
1;Défaut;CS;10;Sécurité VAP;34;Sécurité VAP - $défaut de disjonction ventilateur 2;Bool
3;Evènement;CS;10;Sécurité VAP;35;Sécurité VAP - Mise en sécurité brûleur 2 testée;Trigger
2;Alarme;CS;10;Sécurité VAP;36;Sécurité VAP - $pré-alarme : Mise en sécurité brûleur 2 non testée depuis £ jours;Bool
2;Alarme;CS;10;Sécurité VAP;37;Sécurité VAP - $alarme : Mise en sécurité brûleur 2 non testée depuis £ jours;Bool
3;Evènement;CS;10;Sécurité VAP;38;Sécurité VAP - Excès de température surchauffeur 1 testé;Trigger
2;Alarme;CS;10;Sécurité VAP;39;Sécurité VAP - $pré-alarme : TSH surchauffeur 1 non testé depuis £ jours;Bool
2;Alarme;CS;10;Sécurité VAP;40;Sécurité VAP - $alarme : TSH surchauffeur 1 non testé depuis £ jours;Bool
3;Evènement;CS;10;Sécurité VAP;41;Sécurité VAP - Excès de température surchauffeur 2 testé;Trigger
2;Alarme;CS;10;Sécurité VAP;42;Sécurité VAP - $pré-alarme : TSH surchauffeur 2 non testé depuis £ jours;Bool
2;Alarme;CS;10;Sécurité VAP;43;Sécurité VAP - $alarme : TSH surchauffeur 2 non testé depuis £ jours;Bool
1;Défaut;CS;10;Sécurité VAP;44;Sécurité VAP - $défaut bruleur 2;Bool
1;Défaut;CS;10;Sécurité VAP;45;Sécurité VAP - $défaut d'excès température surchauffeur 1, mesure = £ (°C);Bool
1;Défaut;CS;10;Sécurité VAP;46;Sécurité VAP - $défaut d'excès température surchauffeur 2, mesure = £ (°C);Bool
6;Paramétrage;CS;10;Sécurité VAP;47;Sécurité VAP - Modification de la temporisation sécurité DB2 = $ (jours);Jours
6;Paramétrage;CS;10;Sécurité VAP;48;Sécurité VAP - Modification de la temporisation sécurité TTH = $ (jours);Jours
6;Paramétrage;CS;10;Sécurité VAP;49;Sécurité VAP - Modification de la temporisation sécurité TTH2 = $ (jours);Jours
3;Evènement;CS;10;Sécurité VAP;50;Sécurité VAP - Fin de course d'ouverture du clapet fumées 1 testé;Trigger
2;Alarme;CS;10;Sécurité VAP;51;Sécurité VAP - $pré-alarme : Clapet fumées 1 non testé depuis £ jours;Bool
2;Alarme;CS;10;Sécurité VAP;52;Sécurité VAP - $alarme : Clapet fumées 1 non testé depuis £ jours;Bool
3;Evènement;CS;10;Sécurité VAP;53;Sécurité VAP - Fin de course d'ouverture du clapet fumées 2 testé;Trigger
2;Alarme;CS;10;Sécurité VAP;54;Sécurité VAP - $pré-alarme : Clapet fumées 2 non testé depuis £ jours;Bool
2;Alarme;CS;10;Sécurité VAP;55;Sécurité VAP - $alarme : Clapet fumées 2 non testé depuis £ jours;Bool
6;Paramétrage;CS;10;Sécurité VAP;56;Sécurité VAP - Modification de la temporisation sécurité TFDCOCF = $ (jours);Jours
6;Paramétrage;CS;10;Sécurité VAP;57;Sécurité VAP - Modification de la temporisation sécurité TFDCOCF2 = $ (jours);Jours
2;Alarme;CS;10;Sécurité VAP;58;Sécurité VAP - $alarme : Manque tension 400V;Bool
4;Commande;CS;10;Sécurité VAP;59;Sécurité VAP - Test automatique du clapet fumées 1 = $ (0=arrêt, 1=en cours);Bool
4;Commande;CS;10;Sécurité VAP;60;Sécurité VAP - Test automatique du clapet fumées 2 = $ (0=arrêt, 1=en cours);Bool
1;Défaut;CS;10;Sécurité VAP;61;Sécurité VAP - $défaut : Niveau très haut d'eau;Bool
1;Défaut;CS;10;Sécurité VAP;62;Sécurité VAP - $défaut : Fin de course d'ouverture du brûleur ;Bool
1;Défaut;CS;10;Sécurité VAP;63;Sécurité VAP - $défaut variateur ventilateur 1;Bool
1;Défaut;CS;10;Sécurité VAP;64;Sécurité VAP - $défaut variateur ventilateur 2;Bool
2;Alarme;CS;10;Sécurité VAP;65;Sécurité VAP - $alarme : Excès température air comburant 1;Bool
2;Alarme;CS;10;Sécurité VAP;66;Sécurité VAP - $alarme : Excès température air comburant 2;Bool
6;Paramétrage;CS;10;Sécurité VAP;67;Sécurité VAP - Modification temporisation maximale pour effectuer le test du clapet fumées 1 = $ (sec);Sec
6;Paramétrage;CS;10;Sécurité VAP;68;Sécurité VAP - Modification temporisation maximale pour effectuer le test du clapet fumées 2 = $ (sec);Sec
2;Alarme;CS;10;Sécurité VAP;69;Sécurité VAP - $alarme : disjonction pompe fuel 2;Bool
135;Evènement NACQ;CS;10;Sécurité VAP;70;Sécurité VAP - Etat entrée non filtrée 'Niveau très haut' = $ (0 = normal, 1=défaut);Bool
135;Evènement NACQ;CS;10;Sécurité VAP;71;Sécurité VAP - Etat entrée non filtrée 'Niveau très bas 1' = $ (0 = normal, 1=défaut);Bool
135;Evènement NACQ;CS;10;Sécurité VAP;72;Sécurité VAP - Etat entrée non filtrée 'Niveau très bas 2' = $ (0 = normal, 1=défaut);Bool
1;Défaut;CS;70;Sécurité ES/EC;1;Sécurité ES/EC - $bouton d'arrêt d'urgence;Bool
1;Défaut;CS;70;Sécurité ES/EC;2;Sécurité ES/EC - $défaut niveau d'eau très bas 1, mesure = £ (%);Bool
1;Défaut;CS;70;Sécurité ES/EC;3;Sécurité ES/EC - $défaut niveau d'eau très bas 2, mesure = £ (%);Bool
1;Défaut;CS;70;Sécurité ES/EC;4;Sécurité ES/EC - $défaut de pression haute réseau;Bool
2;Alarme;CS;70;Sécurité ES/EC;5;Sécurité ES/EC - $alarme : Manque tension 230V;Bool
1;Défaut;CS;70;Sécurité ES/EC;6;Sécurité ES/EC - $défaut chaudière 1;Bool
1;Défaut;CS;70;Sécurité ES/EC;7;Sécurité ES/EC - $défaut bruleur 1;Bool
2;Alarme;CS;70;Sécurité ES/EC;8;Sécurité ES/EC - $alarme : Manque tension 24V;Bool
1;Défaut;CS;70;Sécurité ES/EC;9;Sécurité ES/EC - $défaut de disjonction ventilateur 1;Bool
2;Alarme;CS;70;Sécurité ES/EC;10;Sécurité ES/EC - $alarme : Traçage hors service;Bool
1;Défaut;CS;70;Sécurité ES/EC;11;Sécurité ES/EC - $défaut : manque d'eau;Bool
2;Alarme;CS;70;Sécurité ES/EC;12;Sécurité ES/EC - $pré-alarme : pression haute réseau non testée depuis £ jours;Bool
2;Alarme;CS;70;Sécurité ES/EC;13;Sécurité ES/EC - $alarme : pression haute réseau non testée depuis £ jours;Bool
3;Evènement;CS;70;Sécurité ES/EC;14;Sécurité ES/EC - Pression haute réseau testée;Trigger
3;Evènement;CS;70;Sécurité ES/EC;15;Sécurité ES/EC - Manque d'eau testé;Trigger
2;Alarme;CS;70;Sécurité ES/EC;16;Sécurité ES/EC - $pré-alarme : Niveau très bas 1 non testé depuis £ jours;Bool
2;Alarme;CS;70;Sécurité ES/EC;17;Sécurité ES/EC - $alarme : Niveau très bas 1 non testé depuis £ jours;Bool
3;Evènement;CS;70;Sécurité ES/EC;18;Sécurité ES/EC - Niveau très bas 1 testé;Trigger
2;Alarme;CS;70;Sécurité ES/EC;19;Sécurité ES/EC - $pré-alarme : manque d'eau non testé depuis £ jours;Bool
2;Alarme;CS;70;Sécurité ES/EC;20;Sécurité ES/EC - $pré-alarme : Niveau très bas 2 non testé depuis £ jours;Bool
2;Alarme;CS;70;Sécurité ES/EC;21;Sécurité ES/EC - $alarme : Niveau très bas 2 non testé depuis £ jours;Bool
3;Evènement;CS;70;Sécurité ES/EC;22;Sécurité ES/EC - Niveau très bas 2 testé;Trigger
2;Alarme;CS;70;Sécurité ES/EC;23;Sécurité ES/EC - $alarme : Manque d'eau non testé depuis £ jours;Bool
6;Paramétrage;CS;70;Sécurité ES/EC;24;Sécurité ES/EC - Modification de la temporisation sécurité MES = $ (jours);Jours
3;Evènement;CS;70;Sécurité ES/EC;25;Sécurité ES/EC - Mise en sécurité brûleur 1 testée;Trigger
2;Alarme;CS;70;Sécurité ES/EC;26;Sécurité ES/EC - $pré-alarme : Mise en sécurité brûleur 1 non testée depuis £ jours;Bool
2;Alarme;CS;70;Sécurité ES/EC;27;Sécurité ES/EC - $alarme : Mise en sécurité brûleur 1 non testée depuis £ jours;Bool
6;Paramétrage;CS;70;Sécurité ES/EC;28;Sécurité ES/EC - Modification de la temporisation sécurité DB = $ (jours);Jours
6;Paramétrage;CS;70;Sécurité ES/EC;29;Sécurité ES/EC - Modification de la temporisation sécurité TPH = $ (jours);Jours
6;Paramétrage;CS;70;Sécurité ES/EC;30;Sécurité ES/EC - Modification de la temporisation sécurité NTB1 = $ (jours);Jours
6;Paramétrage;CS;70;Sécurité ES/EC;31;Sécurité ES/EC - Modification de la temporisation sécurité NTB2 = $ (jours);Jours
3;Evènement;CS;70;Sécurité ES/EC;32;Sécurité ES/EC - Pression basse réseau testée;Trigger
2;Alarme;CS;70;Sécurité ES/EC;33;Sécurité ES/EC - $pré-alarme : Pression basse réseau non testée depuis £ jours;Bool
2;Alarme;CS;70;Sécurité ES/EC;34;Sécurité ES/EC - $alarme : Pression basse réseau non testée depuis £ jours;Bool
1;Défaut;CS;70;Sécurité ES/EC;35;Sécurité ES/EC - $défaut : pression basse réseau;Bool
6;Paramétrage;CS;70;Sécurité ES/EC;36;Sécurité ES/EC - Modification de la temporisation sécurité PB = $ (jours);Jours
3;Evènement;CS;70;Sécurité ES/EC;37;Sécurité ES/EC - Température haute réseau testée;Trigger
2;Alarme;CS;70;Sécurité ES/EC;38;Sécurité ES/EC - $pré-alarme : Température haute réseau non testée depuis £ jours;Bool
2;Alarme;CS;70;Sécurité ES/EC;39;Sécurité ES/EC - $alarme : Température haute réseau non testée depuis £ jours;Bool
1;Défaut;CS;70;Sécurité ES/EC;40;Sécurité ES/EC - $défaut : Température haute réseau;Bool
6;Paramétrage;CS;70;Sécurité ES/EC;41;Sécurité ES/EC - Modification de la temporisation sécurité THR = $ (jours);Jours
2;Alarme;CS;70;Sécurité ES/EC;42;Sécurité ES/EC - $alarme : Fin de course lyre ouverte;Bool
3;Evènement;CS;70;Sécurité ES/EC;43;Sécurité ES/EC - Manque de débit d'eau testé;Trigger
2;Alarme;CS;70;Sécurité ES/EC;44;Sécurité ES/EC - $pré-alarme : Manque de débit d'eau non testé depuis £ jours;Bool
2;Alarme;CS;70;Sécurité ES/EC;45;Sécurité ES/EC - $alarme : Manque de débit d'eau non testé depuis £ jours;Bool
1;Défaut;CS;70;Sécurité ES/EC;46;Sécurité ES/EC - $défaut : Manque de débit d'eau;Bool
6;Paramétrage;CS;70;Sécurité ES/EC;47;Sécurité ES/EC - Modification de la temporisation sécurité MDE = $ (jours);Jours
1;Défaut;CS;70;Sécurité ES/EC;48;Sécurité ES/EC - $défaut : variateur ventilateur 1;Bool
2;Alarme;CS;70;Sécurité ES/EC;49;Sécurité ES/EC - $alarme : disjonction pompe fuel 1;Bool
1;Défaut;CS;70;Sécurité ES/EC;50;Sécurité ES/EC - $défaut : température haute sortie économiseur;Bool
1;Défaut;CS;70;Sécurité ES/EC;51;Sécurité ES/EC - $défaut : température haute départ chaudière, mesure = £ (°C);Bool
4;Commande;CS;70;Sécurité ES/EC;52;Sécurité ES/EC - Demande de test de l'excès de température départ;Trigger
3;Evènement;CS;70;Sécurité ES/EC;53;Sécurité ES/EC - Annulation du test de l'excès de température départ: condition manquante;Trigger
4;Commande;CS;70;Sécurité ES/EC;54;Sécurité ES/EC - Annulation du test de l'excès de température départ par l'exploitant;Trigger
2;Alarme;CS;70;Sécurité ES/EC;55;Sécurité ES/EC - $alarme : Test de l'excès de température départ en cours;Bool
3;Evènement;CS;70;Sécurité ES/EC;56;Sécurité ES/EC - Température haute départ chaudière testée;Trigger
2;Alarme;CS;70;Sécurité ES/EC;57;Sécurité ES/EC - $pré-alarme : Température haute départ non testée, depuis £ jours;Bool
2;Alarme;CS;70;Sécurité ES/EC;58;Sécurité ES/EC - $alarme : Température haute départ non testée depuis £ jours;Bool
6;Paramétrage;CS;70;Sécurité ES/EC;59;Sécurité ES/EC - Modification de la temporisation sécurité THD = $ (jours);Jours
2;Alarme;CS;70;Sécurité ES/EC;60;Sécurité ES/EC - $alarme : Manque tension 400V;Bool
2;Alarme;CS;70;Sécurité ES/EC;61;Sécurité ES/EC - $alarme : Fuite de fuel;Bool
1;Défaut;CS;70;Sécurité ES/EC;62;Sécurité ES/EC - $défaut bruleur 2;Bool
3;Evènement;CS;70;Sécurité ES/EC;63;Sécurité ES/EC - Mise en sécurité brûleur 2 testée;Trigger
2;Alarme;CS;70;Sécurité ES/EC;64;Sécurité ES/EC - $pré-alarme : Mise en sécurité brûleur 2 non testée depuis £ jours;Bool
2;Alarme;CS;70;Sécurité ES/EC;65;Sécurité ES/EC - $alarme : Mise en sécurité brûleur 2 non testée depuis £ jours;Bool
6;Paramétrage;CS;70;Sécurité ES/EC;66;Sécurité ES/EC - Modification de la temporisation sécurité DB2 = $ (jours);Jours
1;Défaut;CS;70;Sécurité ES/EC;67;Sécurité ES/EC - $défaut chaudière 2;Bool
1;Défaut;CS;70;Sécurité ES/EC;68;Sécurité ES/EC - $défaut de disjonction ventilateur 2;Bool
1;Défaut;CS;70;Sécurité ES/EC;69;Sécurité ES/EC - $défaut : variateur ventilateur 2;Bool
2;Alarme;CS;70;Sécurité ES/EC;70;Sécurité ES/EC - $alarme : disjonction pompe fuel 2;Bool
3;Evènement;CS;70;Sécurité ES/EC;71;Sécurité ES/EC - Fin de course d'ouverture du clapet fumées 1 testé;Trigger
2;Alarme;CS;70;Sécurité ES/EC;72;Sécurité ES/EC - $pré-alarme : Clapet fumées 1 non testé depuis £ jours;Bool
2;Alarme;CS;70;Sécurité ES/EC;73;Sécurité ES/EC - $alarme : Clapet fumées 1 non testé depuis £ jours;Bool
3;Evènement;CS;70;Sécurité ES/EC;74;Sécurité ES/EC - Fin de course d'ouverture du clapet fumées 2 testé;Trigger
2;Alarme;CS;70;Sécurité ES/EC;75;Sécurité ES/EC - $pré-alarme : Clapet fumées 2 non testé depuis £ jours;Bool
2;Alarme;CS;70;Sécurité ES/EC;76;Sécurité ES/EC - $alarme : Clapet fumées 2 non testé depuis £ jours;Bool
6;Paramétrage;CS;70;Sécurité ES/EC;77;Sécurité ES/EC - Modification de la temporisation sécurité TFDCOCF = $ (jours);Jours
6;Paramétrage;CS;70;Sécurité ES/EC;78;Sécurité ES/EC - Modification de la temporisation sécurité TFDCOCF2 = $ (jours);Jours
6;Paramétrage;CS;70;Sécurité ES/EC;79;Sécurité ES/EC - Modification temporisation maximale pour effectuer le test du clapet fumées 1 = $ (sec);Sec
6;Paramétrage;CS;70;Sécurité ES/EC;80;Sécurité ES/EC - Modification temporisation maximale pour effectuer le test du clapet fumées 2 = $ (sec);Sec
4;Commande;CS;70;Sécurité ES/EC;81;Sécurité ES/EC - Test automatique du clapet fumées 1 = $ (0=arrêt, 1=en cours);Bool
4;Commande;CS;70;Sécurité ES/EC;82;Sécurité ES/EC - Test automatique du clapet fumées 2 = $ (0=arrêt, 1=en cours);Bool
2;Alarme;DG;1;Detection gaz;1;Detection gaz - $alarme : Détection gaz seuil 1 Zone 1 (zone 1);Bool
6;Paramétrage;DG;1;Detection gaz;2;Detection gaz - Modification du paramètre S1Z1 Zone 1 (zone 1) = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;3;Detection gaz - $défaut : Détection gaz seuil 2 Zone 1 (zone 1);Bool
6;Paramétrage;DG;1;Detection gaz;4;Detection gaz - Modification du paramètre S2Z1 Zone 1 (zone 1) = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;5;Detection gaz - $défaut : Détection gaz seuil 3;Bool
6;Paramétrage;DG;1;Detection gaz;6;Detection gaz - Modification du paramètre S3 = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;7;Detection gaz - $défaut : Détection gaz seuil 4;Bool
6;Paramétrage;DG;1;Detection gaz;8;Detection gaz - Modification du paramètre S4 = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;9;Detection gaz - $défaut : FDC fermeture sur vanne d'isolement gaz 1;Bool
6;Paramétrage;DG;1;Detection gaz;10;Detection gaz - Modification du paramètre VIG1 = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;11;Detection gaz - $défaut : Pression basse gaz;Bool
6;Paramétrage;DG;1;Detection gaz;12;Detection gaz - Modification du paramètre PSL = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;13;Detection gaz - $défaut : Pression haute gaz;Bool
6;Paramétrage;DG;1;Detection gaz;14;Detection gaz - Modification du paramètre PSH = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;15;Detection gaz - $défaut : Arrêt d'urgence gaz;Bool
6;Paramétrage;DG;1;Detection gaz;16;Detection gaz - Modification du paramètre AU = $ (1=activation, 0=désactivation);Bool
2;Alarme;DG;1;Detection gaz;17;Detection gaz - $alarme : Défaillance d'une des détections gaz;Bool
6;Paramétrage;DG;1;Detection gaz;18;Detection gaz - Modification du paramètre AL = $ (1=activation, 0=désactivation);Bool
2;Alarme;DG;1;Detection gaz;19;Detection gaz - $alarme : Détection gaz seuil 1 Zone 2 (zone 2) ;Bool
6;Paramétrage;DG;1;Detection gaz;20;Detection gaz - Modification du paramètre S1Z2 Zone 2 (zone 2) = $ (1=activation, 0=désactivation);Bool
2;Alarme;DG;1;Detection gaz;21;Detection gaz - $alarme : Détection gaz seuil 1 Zone 3 (zone 3);Bool
6;Paramétrage;DG;1;Detection gaz;22;Detection gaz - Modification du paramètre S1Z3 Zone 3 (zone 3) = $ (1=activation, 0=désactivation);Bool
2;Alarme;DG;1;Detection gaz;23;Detection gaz - $alarme : Détection gaz seuil 1 Zone 4 (zone 4);Bool
6;Paramétrage;DG;1;Detection gaz;24;Detection gaz - Modification du paramètre S1Z4 Zone 4 (zone 4) = $ (1=activation, 0=désactivation);Bool
2;Alarme;DG;1;Detection gaz;25;Detection gaz - $alarme : Détection gaz seuil 1 Zone 5 (zone 5);Bool
6;Paramétrage;DG;1;Detection gaz;26;Detection gaz - Modification du paramètre S1Z5 Zone 5 (zone 5) = $ (1=activation, 0=désactivation);Bool
2;Alarme;DG;1;Detection gaz;27;Detection gaz - $alarme : Détection gaz seuil 1 Zone 6 (zone 6);Bool
6;Paramétrage;DG;1;Detection gaz;28;Detection gaz - Modification du paramètre S1Z6 Zone 6 (zone 6) = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;29;Detection gaz - $défaut : Détection gaz seuil 2 Zone 2 (zone 2);Bool
6;Paramétrage;DG;1;Detection gaz;30;Detection gaz - Modification du paramètre S2Z2 Zone 2 (zone 2) = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;31;Detection gaz - $défaut : Détection gaz seuil 2 Zone 3 (zone 3);Bool
6;Paramétrage;DG;1;Detection gaz;32;Detection gaz - Modification du paramètre S2Z3 Zone 3 (zone 3) = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;33;Detection gaz - $défaut : Détection gaz seuil 2 Zone 4 (zone 4);Bool
6;Paramétrage;DG;1;Detection gaz;34;Detection gaz - Modification du paramètre S2Z4 Zone 4 (zone 4) = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;35;Detection gaz - $défaut : Détection gaz seuil 2 Zone 5 (zone 5);Bool
6;Paramétrage;DG;1;Detection gaz;36;Detection gaz - Modification du paramètre S2Z5 Zone 5 (zone 5) = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;37;Detection gaz - $défaut : Détection gaz seuil 2 Zone 6 (zone 6);Bool
6;Paramétrage;DG;1;Detection gaz;38;Detection gaz - Modification du paramètre S2Z6 Zone 6 (zone 6) = $ (1=activation, 0=désactivation);Bool
1;Défaut;DG;1;Detection gaz;39;Detection gaz - $défaut : FDC fermeture sur vanne d'isolement gaz 2;Bool
6;Paramétrage;DG;1;Detection gaz;40;Detection gaz - Modification du paramètre VIG2 = $ (1=activation, 0=désactivation);Bool
6;Paramétrage;SC;1;Sélection combustible;1;Sélection combustible - Combustible Gaz sélectionné;Trigger
6;Paramétrage;SC;1;Sélection combustible;2;Sélection combustible - Combustible Fuel sélectionné;Trigger
3;Evènement;SC;1;Sélection combustible;3;Sélection combustible - Combustible Gaz sélectionné;Trigger
3;Evènement;SC;1;Sélection combustible;4;Sélection combustible - Combustible Fuel sélectionné;Trigger
6;Paramétrage;SC;1;Sélection combustible;5;Sélection combustible - Modification du paramètre CFGSC = $ ;Bool
4;Commande;SC;1;Sélection combustible;6;Sélection combustible - Autorisation de changement de combustible (0=non, 1=oui);Bool
3;Evènement;SF;1;Gestion cellules-flammes;1;Gestion cellules-flammes - Sélection détection flamme 1 = $ (0=non, 1=oui);Bool
3;Evènement;SF;1;Gestion cellules-flammes;2;Gestion cellules-flammes - Sélection détection flamme 2 = $ (0=non, 1=oui);Bool
3;Evènement;SF;1;Gestion cellules-flammes;3;Gestion cellules-flammes - Etat flamme 1 = $ (0=absence flamme, 1=présence flamme);Bool
3;Evènement;SF;1;Gestion cellules-flammes;4;Gestion cellules-flammes - Etat flamme 2 = $ (0=absence flamme, 1=présence flamme);Bool
3;Evènement;SF;1;Gestion cellules-flammes;5;Gestion cellules-flammes - Etat flamme sélectionnée = $ (0=absence, 1=présence);Bool
3;Evènement;RP;3;Régul. press. vap. chaud.;1;Régul. press. vap. chaud. - Ann. montée en charge suite défail. sonde de pres.;Trigger
135;Evènement NACQ;RP;3;Régul. press. vap. chaud.;3;Régul. press. vap. chaud. - $avertissement : Charge maintenue au mini-technique = £ (%);Bool
3;Evènement;RP;3;Régul. press. vap. chaud.;5;Régul. press. vap. chaud. - Montée en charge : press. vap. > 50% consigne WP = $ (bar);Trigger
3;Evènement;RP;3;Régul. press. vap. chaud.;6;Régul. press. vap. chaud. - Montée en charge terminée, pression chaudière = $ (bar);Trigger
135;Evènement NACQ;RP;3;Régul. press. vap. chaud.;7;Régul. press. vap. chaud. - $avertissement : Arrêt brûleur(s) en régulation (Pos.limiteur);Bool
3;Evènement;RP;3;Régul. press. vap. chaud.;8;Régul. press. vap. chaud. - Démarrage du bruleur;Trigger
3;Evènement;RP;3;Régul. press. vap. chaud.;9;Régul. press. vap. chaud. - Arrêt du bruleur;Trigger
4;Commande;RP;3;Régul. press. vap. chaud.;10;Régul. press. vap. chaud. - Basculement en mode AUTO = $ (0=non, 1=oui);Bool
4;Commande;RP;3;Régul. press. vap. chaud.;11;Régul. press. vap. chaud. - Basculement en mode MANU = $ (0=non, 1=oui);Bool
4;Commande;RP;3;Régul. press. vap. chaud.;12;Régul. press. vap. chaud. - Activation/Désactivation du mode TRACKING = $ (0=désactivé, 1=activé);Bool
4;Commande;RP;3;Régul. press. vap. chaud.;13;Régul. press. vap. chaud. - Mode normal activé = $ (0=non, 1=oui);Bool
6;Paramétrage;RP;3;Régul. press. vap. chaud.;14;Régul. press. vap. chaud. - Modification du paramètre WP1 = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;16;Régul. press. vap. chaud. - Modification du paramètre WPL = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;17;Régul. press. vap. chaud. - Modification du paramètre WPH = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;18;Régul. press. vap. chaud. - Modification du paramètre BON1 = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;19;Régul. press. vap. chaud. - Modification du paramètre BOFF1 = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;20;Régul. press. vap. chaud. - Modification du paramètre TSTART = $ (sec);sec
6;Paramétrage;RP;3;Régul. press. vap. chaud.;21;Régul. press. vap. chaud. - Modification du paramètre TSTOP = $ (sec);sec
6;Paramétrage;RP;3;Régul. press. vap. chaud.;22;Régul. press. vap. chaud. - Modification du paramètre CHARGEMAX = $ (%);%
6;Paramétrage;RP;3;Régul. press. vap. chaud.;23;Régul. press. vap. chaud. - Modification du paramètre CHARGEMIN = $ (%);%
6;Paramétrage;RP;3;Régul. press. vap. chaud.;24;Régul. press. vap. chaud. - Modification du paramètre TRC = $ (%/sec);%/sec
6;Paramétrage;RP;3;Régul. press. vap. chaud.;25;Régul. press. vap. chaud. - Modification du paramètre TI = $ (sec);sec
6;Paramétrage;RP;3;Régul. press. vap. chaud.;26;Régul. press. vap. chaud. - Modification du paramètre TD = $ (sec);sec
6;Paramétrage;RP;3;Régul. press. vap. chaud.;27;Régul. press. vap. chaud. - Modification du paramètre KP = $ (Gain);gain
6;Paramétrage;RP;3;Régul. press. vap. chaud.;28;Régul. press. vap. chaud. - Modification du paramètre DBAND = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;29;Régul. press. vap. chaud. - Modification du paramètre SPMIN = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;30;Régul. press. vap. chaud. - Modification du paramètre SPMAX = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;31;Régul. press. vap. chaud. - Modification du paramètre TLIMIT = $ (sec);sec
6;Paramétrage;RP;3;Régul. press. vap. chaud.;33;Régul. press. vap. chaud. - Modification du paramètre TMOD = $ (sec);sec
5;Valeur analogique;RP;3;Régul. press. vap. chaud.;36;Régul. press. vap. chaud. - Valeur de charge locale = $ (%);%
5;Valeur analogique;RP;3;Régul. press. vap. chaud.;37;Régul. press. vap. chaud. - Valeur de consigne = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;38;Régul. press. vap. chaud. - Modification du paramètre TRW = $ (Bar/min);bar/min
6;Paramétrage;RP;3;Régul. press. vap. chaud.;41;Régul. press. vap. chaud. - Modification du paramètre BON2 = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;42;Régul. press. vap. chaud. - Modification du paramètre BOFF2 = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;43;Régul. press. vap. chaud. - Modification du paramètre BONH = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;44;Régul. press. vap. chaud. - Modification du paramètre BOFFH = $ (Bar);Bar
4;Commande;RP;3;Régul. press. vap. chaud.;45;Régul. press. vap. chaud. - Mode maintien en température par le bruleur = $ (1=activé, 0=désactivé);Bool
5;Valeur analogique;RP;3;Régul. press. vap. chaud.;47;Régul. press. vap. chaud. - Valeur seuil démarrage brûleur = $ (Bar);Bar
5;Valeur analogique;RP;3;Régul. press. vap. chaud.;48;Régul. press. vap. chaud. - Valeur seuil d'arrêt brûleur = $ (Bar);Bar
5;Valeur analogique;RP;3;Régul. press. vap. chaud.;49;Régul. press. vap. chaud. - Demande marche bruleur par la régulation = $ (0=non, 1=oui);Bool
6;Paramétrage;RP;3;Régul. press. vap. chaud.;50;Régul. press. vap. chaud. - Activation/Desactivation de l'option OPTCL = $ (0=désactivée, 1=activée);Bool
5;Valeur analogique;RP;3;Régul. press. vap. chaud.;51;Régul. press. vap. chaud. - Valeur de charge réseau = $ (%);%
5;Valeur analogique;RP;3;Régul. press. vap. chaud.;52;Régul. press. vap. chaud. - Valeur de charge bruleur  = $ (%);%
6;Paramétrage;RP;3;Régul. press. vap. chaud.;53;Régul. press. vap. chaud. - Modification du paramètre OPTOEM = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;RP;3;Régul. press. vap. chaud.;54;Régul. press. vap. chaud. - Activation/Désactivation du paramètre OPTPSX = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;RP;3;Régul. press. vap. chaud.;55;Régul. press. vap. chaud. - Modification du paramètre TPSX = $ (sec);sec
6;Paramétrage;RP;3;Régul. press. vap. chaud.;56;Régul. press. vap. chaud. - Modification du paramètre TPSF = $ (sec);sec
6;Paramétrage;RP;3;Régul. press. vap. chaud.;57;Régul. press. vap. chaud. - Activation/Désactivation du démarrage journalier = $ (0=non, 1=oui);Bool
5;Valeur analogique;RP;3;Régul. press. vap. chaud.;58;Régul. press. vap. chaud. - Activation/Désactivation de la sortie de marche brûleur = $ (0=non, 1=oui);Bool
6;Paramétrage;RP;3;Régul. press. vap. chaud.;59;Régul. press. vap. chaud. - Modification du paramètre LDUP = $ (%);%
6;Paramétrage;RP;3;Régul. press. vap. chaud.;60;Régul. press. vap. chaud. - Modification du paramètre TPARL = $ (Sec);sec
6;Paramétrage;RP;3;Régul. press. vap. chaud.;61;Régul. press. vap. chaud. - Modification du paramètre BOFFHH = $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;62;Régul. press. vap. chaud. - Modification du paramètre TRD = $ (%/sec);%/sec
6;Paramétrage;RP;3;Régul. press. vap. chaud.;63;Régul. press. vap. chaud. - Modification du paramètre EXS = $ (0 - Consigne, 1 - EXW, 2 - DX);Nombre
6;Paramétrage;RP;3;Régul. press. vap. chaud.;64;Régul. press. vap. chaud. - Modification du paramètre EXW= $ (Bar);Bar
6;Paramétrage;RP;3;Régul. press. vap. chaud.;65;Régul. press. vap. chaud. - Modification du paramètre DX = $ (Bar);Bar
2;Alarme;CR;1;Mini-technique;1;Mini-technique - $dépassement du seuil de conductivité CSHH;Bool
6;Paramétrage;CR;1;Mini-technique;2;Mini-technique - Modification temporisation forçage seuil de conductivité CSHH = $ (min);min
2;Alarme;CR;1;Mini-technique;3;Mini-technique - $forçage : seuil de conductivité CSHH, durée du forçage = £ (min);Bool
135;Evènement NACQ;CR;1;Mini-technique;4;Mini-technique - $avertissement : Conductivité haute CSHH. Mini-tech retardé = £ (min);Bool
6;Paramétrage;CR;1;Mini-technique;5;Mini-technique - Modification de la temporisation additionnelle au seuil CSHH;min
2;Alarme;CR;2;Mini-technique;1;Mini-technique - $erreur sur la mesure de pression chaudière;Bool
2;Alarme;CR;2;Mini-technique;2;Mini-technique - $forçage : erreur mesure de pression chaud., durée du forçage = £ (min);Bool
6;Paramétrage;CR;2;Mini-technique;3;Mini-technique - Modification tempo forçage défaillance capteur pression chaudière = $ (min);min
135;Evènement NACQ;CR;3;Mini-technique;1;Mini-technique - $redémarrage après la position limiteur, temporisation = £ (sec);Bool
3;Evènement;CR;3;Mini-technique;2;Mini-technique - forçage : redémarrage après la position limiteur;Trigger
2;Alarme;CR;4;Mini-technique;1;Mini-technique - $sécurité(s) non testée(s) selon la périodicité définie;Bool
2;Alarme;CR;5;Mini-technique;1;Mini-technique - $dépassement du delta maxi de température haut/bas chaudière = £ (°C);Bool
2;Alarme;CR;5;Mini-technique;2;Mini-technique - $forçage : delta maxi de température haut/bas chaudière pendant = £ (min);Bool
6;Paramétrage;CR;5;Mini-technique;3;Mini-technique - Modification temporisation forçage delta maxi température haut/bas = $ (min);min
6;Paramétrage;CR;5;Mini-technique;4;Mini-technique - Modification du delta de température maxi haut/bas chaudière = $ (°C);°C
6;Paramétrage;CR;5;Mini-technique;5;Mini-technique - Modification de la temporisation avant déclenchement du delta maxi = $ (sec);sec
2;Alarme;CR;6;Mini-technique;1;Mini-technique - $dépassement du seuil de niveau haut d'eau chaudière LSHH;Bool
2;Alarme;CR;7;Mini-technique;1;Mini-technique - $erreur sur la mesure de niveau d'eau chaudière;Bool
2;Alarme;CR;7;Mini-technique;2;Mini-technique - $forçage : erreur sur la mesure de niveau d'eau chaudière;Bool
2;Alarme;CR;8;Mini-technique;1;Mini-technique - $mesure de niveau d'eau chaudière inférieure au seuil LSLL;Bool
2;Alarme;CR;8;Mini-technique;2;Mini-technique - $forçage : mesure de niveau d'eau chaudière inférieure au seuil LSLL;Bool
135;Evènement NACQ;CR;9;Mini-technique;1;Mini-technique - $redémarrage après maintien en température, temporisation = £ (sec);Bool
3;Evènement;CR;9;Mini-technique;2;Mini-technique - Forçage : redémarrage après maintien en température;Trigger
135;Evènement NACQ;CR;13;Mini-technique;1;Mini-technique - $avertissement : TSH air refoulement brûleur 1, mesure = £ °C;bool
6;Paramétrage;CR;13;Mini-technique;2;Mini-technique - Modification du seuil TSH air refoulement brûleur 1 = $ (°C);°C
6;Paramétrage;CR;13;Mini-technique;3;Mini-technique - Modification de la tempo TSH air refoulement brûleur 1 = $ (sec);Sec
2;Alarme;ES;2;Cond. régul.;1;Cond. régul. - $mini-tech. causé par temp. eau retour basse TSL, mesure = £ (°C);Bool
2;Alarme;ES;2;Cond. régul.;2;Cond. régul. - $forçage : temp. eau retour basse TSL, tempo = £ (min);Bool
6;Paramétrage;ES;2;Cond. régul.;3;Cond. régul. - Modification du seuil de température eau retour basse TSL = $ (°C);°C
6;Paramétrage;ES;2;Cond. régul.;4;Cond. régul. - Modification de la temporisation du forcage de TSL = $ (sec);sec
6;Paramétrage;ES;2;Cond. régul.;5;Cond. régul. - Modification de la temporisation declenchement TSL = $ (sec);sec
2;Alarme;ES;3;Cond. régul.;1;Cond. régul. - $mini-tech. cuasé par delta temp. eau depart/retour élevé, delta = £ (°C);Bool
2;Alarme;ES;3;Cond. régul.;2;Cond. régul. - $forçage : delta température eau depart/retour élevé, tempo = £ (min);Bool
6;Paramétrage;ES;3;Cond. régul.;3;Cond. régul. - Modification delta de température eau depart/retour = $ (°C);°C
6;Paramétrage;ES;3;Cond. régul.;4;Cond. régul. - Modification de la temporisation du forcage du delta = $ (sec);sec
6;Paramétrage;ES;3;Cond. régul.;5;Cond. régul. - Modification de la temporisation declenchement delta = $ (sec);sec
2;Alarme;ES;4;Cond. régul.;1;Cond. régul. - $mini-tech. causé par manque de débit d'eau;Bool
2;Alarme;ES;4;Cond. régul.;2;Cond. régul. - $forçage : manque de débit d'eau;Bool
6;Paramétrage;ES;4;Cond. régul.;3;Cond. régul. - Modification temporisation sur le manque de débit d'eau = $ (sec);sec
135;Evènement NACQ;ES;4;Cond. régul.;4;Cond. régul. - $avert.: Arrêt en régulation causé par manque de débit;Bool
2;Alarme;ES;4;Cond. régul.;5;Cond. régul. - $alarme : Manque débit répété. Acquittement nécessaire pour démarrage;Bool
135;Evènement NACQ;ES;5;Cond. régul.;1;Cond. régul. - $mini-tech. causé par redémarrage après pos. limiteur, tempo. = £ (sec);Bool
3;Evènement;ES;5;Cond. régul.;2;Cond. régul. - forçage : redémarrage après la position limiteur;Trigger
2;Alarme;ES;6;Cond. régul.;1;Cond. régul. - $mini-tech. causé par sécurité(s) non testée(s) selon la périodicité;Bool
2;Alarme;ES;7;Cond. régul.;1;Cond. régul. - $mini-tech. causé par erreur mesure de température de l'eau de départ;Bool
2;Alarme;ES;7;Cond. régul.;2;Cond. régul. - $forçage : erreur mesure temp. eau départ, durée forçage = £ (min);Bool
6;Paramétrage;ES;7;Cond. régul.;3;Cond. régul. - Modification tempo forçage erreur sonde T° eau départ = $ (min);min
135;Evènement NACQ;ES;9;Cond. régul.;1;Cond. régul. - $mini-tech. causé par redém. après maintien en temp., tempo. = £ (sec);Bool
3;Evènement;ES;9;Cond. régul.;2;Cond. régul. - Forçage : redémarrage après maintien en température;Trigger
135;Evènement NACQ;ES;15;Cond. régul.;1;Cond. régul. - $mini-tech. causé par TSH air refoulement brûleur 1, mesure = £ °C;bool
6;Paramétrage;ES;15;Cond. régul.;2;Cond. régul. - Modification du seuil TSH air refoulement brûleur 1 = $ (°C);°C
6;Paramétrage;ES;15;Cond. régul.;3;Cond. régul. - Modification de la tempo TSH air refoulement brûleur 1 = $ (sec);Sec
3;Evènement;RT;1;Régul. temp. départ;1;Régul. temp. départ - Annulation de la montée en charge suite défaillance sonde de T°;Trigger
4;Commande;RT;1;Régul. temp. départ;2;Régul. temp. départ - Basculement en mode MANU = $ (1=oui, 0=non);Bool
135;Evènement NACQ;RT;1;Régul. temp. départ;3;Régul. temp. départ - $avertissement : Charge maintenue au mini-technique = £ (%);Bool
6;Paramétrage;RT;1;Régul. temp. départ;4;Régul. temp. départ - Modification du paramètre WG = $ (°C);°C
135;Evènement NACQ;RT;1;Régul. temp. départ;5;Régul. temp. départ - $consigne glissante, delta température eau départ/retour = £ (°C);Bool
3;Evènement;RT;1;Régul. temp. départ;6;Régul. temp. départ - Montée en charge : temp. départ supérieure à la consigne WT = $ (°C);Trigger
135;Evènement NACQ;RT;1;Régul. temp. départ;7;Régul. temp. départ - $avertissement : Arrêt brûleur(s) en régulation (Pos. limiteur);Bool
3;Evènement;RT;1;Régul. temp. départ;8;Régul. temp. départ - Démarrage du bruleur;Trigger
3;Evènement;RT;1;Régul. temp. départ;9;Régul. temp. départ - Arrêt du bruleur;Trigger
4;Commande;RT;1;Régul. temp. départ;10;Régul. temp. départ - Basculement en mode AUTO = $ (1=oui, 0=non);Bool
3;Evènement;RT;1;Régul. temp. départ;11;Régul. temp. départ - Montée en charge : temp. départ sup. à 50% de consigne WT = $ (°C);Trigger
4;Commande;RT;1;Régul. temp. départ;12;Régul. temp. départ - Activation/Désactivation du mode TRACKING = $ (0=désactivé, 1=activé);Bool
4;Commande;RT;1;Régul. temp. départ;13;Régul. temp. départ - Mode normal activé;Trigger
6;Paramétrage;RT;1;Régul. temp. départ;14;Régul. temp. départ - Modification du paramètre WT1= $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;16;Régul. temp. départ - Modification du paramètre WTL = $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;17;Régul. temp. départ - Modification du paramètre WTH = $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;18;Régul. temp. départ - Modification du paramètre BON1 = $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;19;Régul. temp. départ - Modification du paramètre BOFF1 = $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;20;Régul. temp. départ - Modification du paramètre TSTART = $ (sec);sec
6;Paramétrage;RT;1;Régul. temp. départ;21;Régul. temp. départ - Modification du paramètre TSTOP = $ (sec);sec
6;Paramétrage;RT;1;Régul. temp. départ;22;Régul. temp. départ - Modification du paramètre CHARGEMAX = $ (%);%
6;Paramétrage;RT;1;Régul. temp. départ;23;Régul. temp. départ - Modification du paramètre CHARGEMIN = $ (%);%
6;Paramétrage;RT;1;Régul. temp. départ;24;Régul. temp. départ - Modification du paramètre TRC = $ (%/sec);%/sec
6;Paramétrage;RT;1;Régul. temp. départ;25;Régul. temp. départ - Modification du paramètre TI = $ (sec);sec
6;Paramétrage;RT;1;Régul. temp. départ;26;Régul. temp. départ - Modification du paramètre TD = $ (sec);sec
6;Paramétrage;RT;1;Régul. temp. départ;27;Régul. temp. départ - Modification du paramètre KP = $ (Gain);gain
6;Paramétrage;RT;1;Régul. temp. départ;28;Régul. temp. départ - Modification du paramètre DBAND = $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;29;Régul. temp. départ - Modification du paramètre SPMIN = $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;30;Régul. temp. départ - Modification du paramètre SPMAX = $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;31;Régul. temp. départ - Modification du paramètre TLIMIT = $ (sec);sec
6;Paramétrage;RT;1;Régul. temp. départ;33;Régul. temp. départ - Modification du paramètre TMOD = $ (sec);sec
5;Valeur analogique;RT;1;Régul. temp. départ;36;Régul. temp. départ - Valeur de charge = $ (%);%
5;Valeur analogique;RT;1;Régul. temp. départ;37;Régul. temp. départ - Valeur de consigne = $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;38;Régul. temp. départ - Modification du paramètre TRW = $ (°C/min);°C/min
6;Paramétrage;RT;1;Régul. temp. départ;41;Régul. temp. départ - Modification du paramètre BON2 = $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;42;Régul. temp. départ - Modification du paramètre BOFF2 = $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;43;Régul. temp. départ - Modification du paramètre BONH = $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;44;Régul. temp. départ - Modification du paramètre BOFFH = $ (°C);°C
4;Commande;RT;1;Régul. temp. départ;45;Régul. temp. départ - Mode maintien en température activé;Trigger
5;Valeur analogique;RT;1;Régul. temp. départ;47;Régul. temp. départ - Valeur seuil démarrage brûleur = $ (°C);°C
5;Valeur analogique;RT;1;Régul. temp. départ;48;Régul. temp. départ - Valeur seuil d'arrêt brûleur = $ (°C);°C
5;Valeur analogique;RT;1;Régul. temp. départ;49;Régul. temp. départ - Demande marche bruleur = $ (0=non, 1=oui);Bool
6;Paramétrage;RT;1;Régul. temp. départ;50;Régul. temp. départ - Modification du paramètre LDUP = $ (%);%
6;Paramétrage;RT;1;Régul. temp. départ;51;Régul. temp. départ - Modification du paramètre TPARL = $ (Sec);sec
6;Paramétrage;RT;1;Régul. temp. départ;52;Régul. temp. départ - Modification du paramètre BOFFHH = $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;53;Régul. temp. départ - Modification du paramètre TRD = $ (%/Sec);%/sec
6;Paramétrage;RT;1;Régul. temp. départ;54;Régul. temp. départ - Modification du paramètre EXS = $ (0 - Consigne, 1 - EXW, 2 - DX);Nombre
6;Paramétrage;RT;1;Régul. temp. départ;55;Régul. temp. départ - Modification du paramètre EXW= $ (°C);°C
6;Paramétrage;RT;1;Régul. temp. départ;56;Régul. temp. départ - Modification du paramètre DX = $ (°C);°C
4;Commande;PA;6;Alimentation eau;1;Alimentation eau - Basculement de l'A/M de la pompe en mode AUTO = $ (1=oui, 0=non);Bool
4;Commande;PA;6;Alimentation eau;2;Alimentation eau - Basculement de l'A/M de la pompe en mode MANU = $ (1=oui, 0=non);Bool
4;Commande;PA;6;Alimentation eau;3;Alimentation eau - Basculement de l'A/M de la pompe en mode DESACTIVE = $ (1=oui, 0=non);Bool
4;Commande;PA;6;Alimentation eau;4;Alimentation eau - Basculement de la régulation de vitesse en mode AUTO = $ (1=oui, 0=non);Bool
4;Commande;PA;6;Alimentation eau;5;Alimentation eau - Basculement de la régulation de vitesse en mode MANU = $ (1=oui, 0=non);Bool
4;Commande;PA;6;Alimentation eau;6;Alimentation eau - Basculement de la régulation de vitesse en mode DESACTIVE = $ (1=oui, 0=non);Bool
4;Commande;PA;6;Alimentation eau;7;Alimentation eau - Commande pompe alimentaire = $ (0=arrêt, 1=marche);Bool
4;Commande;PA;6;Alimentation eau;8;Alimentation eau - Commande de la variation de vitesse = $ (%);%
4;Commande;PA;6;Alimentation eau;9;Alimentation eau - Etat entrée TOR NTBB sans filtre = $ (0=etat bas, 1=etat haut);Bool
2;Alarme;PA;6;Alimentation eau;10;Alimentation eau - $alarme : anti marche à sec;Bool
2;Alarme;PA;6;Alimentation eau;11;Alimentation eau - $alarme : défaut variateur pompe alimentaire;Bool
2;Alarme;PA;6;Alimentation eau;12;Alimentation eau - $alarme : disjonction pompe booster;Bool
2;Alarme;PA;6;Alimentation eau;13;Alimentation eau - $alarme : disjonction pompe alimentaire;Bool
2;Alarme;PA;6;Alimentation eau;14;Alimentation eau - $pré-alarme : manque de pression à l'aspiration;Bool
2;Alarme;PA;6;Alimentation eau;15;Alimentation eau - $alarme : manque de pression à l'aspiration;Bool
2;Alarme;PA;6;Alimentation eau;16;Alimentation eau - $alarme : excès de pression à l'aspiration PSH (£ Bar);Bool
2;Alarme;PA;6;Alimentation eau;17;Alimentation eau - $alarme : demande de marche pompe de secours;Bool
6;Paramétrage;PA;6;Alimentation eau;18;Alimentation eau - Modification du paramètre ANTBB = $ (1=activé, 0=désactivé);Bool
6;Paramétrage;PA;6;Alimentation eau;19;Alimentation eau - Modification du paramètre PXH = $ (Bar);Bar
6;Paramétrage;PA;6;Alimentation eau;20;Alimentation eau - Modification du paramètre PXHH = $ (Bar);Bar
6;Paramétrage;PA;6;Alimentation eau;21;Alimentation eau - Modification du paramètre PHXL = $ (Bar);Bar
6;Paramétrage;PA;6;Alimentation eau;22;Alimentation eau - Modification du paramètre NBRT = $ (nombre de réitération);Reiteration
6;Paramétrage;PA;6;Alimentation eau;23;Alimentation eau - Modification du paramètre TNBRT = $ (sec);Sec
6;Paramétrage;PA;6;Alimentation eau;24;Alimentation eau - Modification du paramètre TPXH1 = $ (sec);Sec
6;Paramétrage;PA;6;Alimentation eau;25;Alimentation eau - Modification du paramètre TPXH2 = $ (sec);Sec
6;Paramétrage;PA;6;Alimentation eau;26;Alimentation eau - Modification du paramètre OFS = $ (Bar);Bar
6;Paramétrage;PA;6;Alimentation eau;27;Alimentation eau - Modification du paramètre CLOFS = $ (1=front activation, 0=front désactivation);Bool
6;Paramétrage;PA;6;Alimentation eau;28;Alimentation eau - Modification du paramètre PSH = $ (Bar);Bar
6;Paramétrage;PA;6;Alimentation eau;29;Alimentation eau - Modification du paramètre TPSH = $ (Sec);Sec
6;Paramétrage;PA;6;Alimentation eau;30;Alimentation eau - Modification du paramètre HPSH = $ (Bar);Bar
6;Paramétrage;PA;6;Alimentation eau;31;Alimentation eau - Modification du paramètre OPTSC = $ (Activation = 1, Désactivation =0);Bool
6;Paramétrage;PA;6;Alimentation eau;32;Alimentation eau - Modification du paramètre OPTNB = $ (Activation = 1, Désactivation =0);Bool
6;Paramétrage;PA;6;Alimentation eau;33;Alimentation eau - Modification du paramètre OPTPS = $ (Activation = 1, Désactivation = 0);Bool
6;Paramétrage;PA;6;Alimentation eau;34;Alimentation eau - Modification du paramètre OPDES = $ (%);%
6;Paramétrage;PA;6;Alimentation eau;35;Alimentation eau - Modification du paramètre OPMIN = $ (%);%
6;Paramétrage;PA;6;Alimentation eau;36;Alimentation eau - Modification du paramètre OPMAX = $ (%);%
5;Valeur analogique;PA;6;Alimentation eau;37;Alimentation eau - Consigne de pression WPR = $ (Bar);Bar
6;Paramétrage;PA;6;Alimentation eau;38;Alimentation eau - Modification du paramètre WPRL = $ (Bar);Bar
6;Paramétrage;PA;6;Alimentation eau;39;Alimentation eau - Modification du paramètre WPRH = $ (Bar);Bar
6;Paramétrage;PA;6;Alimentation eau;40;Alimentation eau - Modification du paramètre HPSH = $ (Bar);Bar
6;Paramétrage;PA;6;Alimentation eau;41;Alimentation eau - Modification du paramètre TPSH = $ (sec);Sec
6;Paramétrage;PA;6;Alimentation eau;42;Alimentation eau - Modification du paramètre KP = $ (gain);gain
6;Paramétrage;PA;6;Alimentation eau;43;Alimentation eau - Modification du paramètre TI = $ (Sec);Sec
6;Paramétrage;PA;6;Alimentation eau;44;Alimentation eau - Modification du paramètre TD = $ (Sec);Sec
6;Paramétrage;PA;6;Alimentation eau;45;Alimentation eau - Modification du paramètre DBAND = $ (Bar);Bar
6;Paramétrage;PA;6;Alimentation eau;46;Alimentation eau - Modification du paramètre DWPR = $ (Bar);Bar
3;Evènement;RN;2;Régul. niveau chaudière;1;Régul. niveau chaudière - Régulateur de niveau sur consigne de démarrage = $ (%);Trigger
3;Evènement;RN;2;Régul. niveau chaudière;2;Régul. niveau chaudière - Régulateur de niveau sur consigne normale = $ (%);Trigger
4;Commande;RN;2;Régul. niveau chaudière;3;Régul. niveau chaudière - Basculement en mode AUTO = $ (1=oui, 0=non);Bool
4;Commande;RN;2;Régul. niveau chaudière;4;Régul. niveau chaudière - Basculement en mode MANU = $ (1=oui, 0=non);Bool
4;Commande;RN;2;Régul. niveau chaudière;5;Régul. niveau chaudière - Basculement en mode DESACTIVE = $ (1=oui, 0=non);Bool
6;Paramétrage;RN;2;Régul. niveau chaudière;6;Régul. niveau chaudière - Modification du paramètre DBAND = $ (%);%
6;Paramétrage;RN;2;Régul. niveau chaudière;7;Régul. niveau chaudière - Modification du paramètre HYST = $ (%);%
6;Paramétrage;RN;2;Régul. niveau chaudière;8;Régul. niveau chaudière - Modification du paramètre KP = $ (Gain);gain
6;Paramétrage;RN;2;Régul. niveau chaudière;9;Régul. niveau chaudière - Modification du paramètre TI = $ (sec);sec
6;Paramétrage;RN;2;Régul. niveau chaudière;10;Régul. niveau chaudière - Modification du paramètre  WL = $ (%);%
6;Paramétrage;RN;2;Régul. niveau chaudière;11;Régul. niveau chaudière - Modification du paramètre WLH = $ (%);%
6;Paramétrage;RN;2;Régul. niveau chaudière;12;Régul. niveau chaudière - Modification du paramètre WLL = $ (%);%
6;Paramétrage;RN;2;Régul. niveau chaudière;13;Régul. niveau chaudière - Modification du paramètre PON = $ (%);%
6;Paramétrage;RN;2;Régul. niveau chaudière;14;Régul. niveau chaudière - Modification du paramètre TFDCF = $ (sec);sec
6;Paramétrage;RN;2;Régul. niveau chaudière;15;Régul. niveau chaudière - Modification du paramètre LSL = $ (%);%
6;Paramétrage;RN;2;Régul. niveau chaudière;16;Régul. niveau chaudière - Modification du paramètre LSH = $ (%);%
6;Paramétrage;RN;2;Régul. niveau chaudière;17;Régul. niveau chaudière - Modification du paramètre LSHH = $ (%);%
135;Evènement NACQ;RN;2;Régul. niveau chaudière;18;Régul. niveau chaudière - $avertissement : Purge premier démarrage;Bool
2;Alarme;RN;2;Régul. niveau chaudière;19;Régul. niveau chaudière - $pré-alarme : Niveau bas d'eau LSL, mesure = £ (%);Bool
2;Alarme;RN;2;Régul. niveau chaudière;20;Régul. niveau chaudière - $pré-alarme : Niveau haut d'eau LSH, mesure = £ (%);Bool
2;Alarme;RN;2;Régul. niveau chaudière;21;Régul. niveau chaudière - $alarme : Niveau très haut d'eau LSHH, mesure = £ (%);Bool
5;Valeur analogique;RN;2;Régul. niveau chaudière;22;Régul. niveau chaudière - Valeur de consigne de niveau = $ (%);%
6;Paramétrage;RN;2;Régul. niveau chaudière;23;Régul. niveau chaudière - Activation/Desactivation de l'option ALSHH = $ (0=désactivée, 1=activée);Bool
6;Paramétrage;RN;2;Régul. niveau chaudière;24;Régul. niveau chaudière - Modification du paramètre TS = $ (sec);sec
6;Paramétrage;RN;2;Régul. niveau chaudière;25;Régul. niveau chaudière - Modification du paramètre  TD = $ (sec);sec
6;Paramétrage;RN;2;Régul. niveau chaudière;26;Régul. niveau chaudière - Modification du paramètre SPMIN = $ (%);%
6;Paramétrage;RN;2;Régul. niveau chaudière;27;Régul. niveau chaudière - Modification du paramètre SPMAX = $ (%);%
6;Paramétrage;RN;2;Régul. niveau chaudière;28;Régul. niveau chaudière - Modification du paramètre TMAN = $ (sec);sec
6;Paramétrage;RN;2;Régul. niveau chaudière;29;Régul. niveau chaudière - Modification du paramètre TMIN = $ (sec);sec
4;Commande;RN;2;Régul. niveau chaudière;30;Régul. niveau chaudière - Vanne commandée en ouverture = $ (1=oui, 0=non);Bool
4;Commande;RN;2;Régul. niveau chaudière;31;Régul. niveau chaudière - Vanne commandée en stop = $ (1=oui, 0=non);Bool
4;Commande;RN;2;Régul. niveau chaudière;32;Régul. niveau chaudière - Vanne commandée en fermeture = $ (1=oui, 0=non);Bool
4;Commande;RN;2;Régul. niveau chaudière;33;Régul. niveau chaudière - Etat fin de course d'ouverture = $ (0=non atteint, 1=atteint);Bool
4;Commande;RN;2;Régul. niveau chaudière;34;Régul. niveau chaudière - Etat fin de course de fermeture = $ (0=non atteint, 1=atteint);Bool
2;Alarme;RN;2;Régul. niveau chaudière;35;Régul. niveau chaudière - $alarme : discordance fins de course vanne;Bool
2;Alarme;RN;2;Régul. niveau chaudière;36;Régul. niveau chaudière - $alarme : Niveau très bas d'eau LSLL, mesure = £ (%);Bool
6;Paramétrage;RN;2;Régul. niveau chaudière;37;Régul. niveau chaudière - Modification du paramètre LSLL = $ (%);%
4;Commande;RN;2;Régul. niveau chaudière;38;Régul. niveau chaudière - Activation/Desactivation de la demande d'eau = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;RN;2;Régul. niveau chaudière;39;Régul. niveau chaudière - Activation/Désactivation de l'option OPTNB = $ (Activation = 1, Désactivation =0);Bool
135;Evènement NACQ;RN;2;Régul. niveau chaudière;40;Régul. niveau chaudière - $avertissement : Niveau haut d'eau LSH, mesure = £ (%);Bool
2;Alarme;RC;1;Régul. conductivité;1;Régul. conductivité - $alarme : dépassement seuil de conductivité CSHH, mesure = £ (µS);Bool
2;Alarme;RC;1;Régul. conductivité;2;Régul. conductivité - $pré-alarme : dépassement seuil de conductivité CSH, mesure = £ (µS);Bool
6;Paramétrage;RC;1;Régul. conductivité;3;Régul. conductivité - Modification du paramètre CSO = $ (µS);µS
6;Paramétrage;RC;1;Régul. conductivité;4;Régul. conductivité - Modification du paramètre CSF = $ (µS);µS
6;Paramétrage;RC;1;Régul. conductivité;5;Régul. conductivité - Modification du paramètre  CSH = $ (µS);µS
6;Paramétrage;RC;1;Régul. conductivité;6;Régul. conductivité - Modification du paramètre CSHH = $ (µS);µS
6;Paramétrage;RC;1;Régul. conductivité;7;Régul. conductivité - Modification du paramètre WC = $ (µS);µS
6;Paramétrage;RC;1;Régul. conductivité;8;Régul. conductivité - Modification du paramètre  KCSO = $ (%);Coef
6;Paramétrage;RC;1;Régul. conductivité;9;Régul. conductivité - Modification du paramètre  KCSF = $ (%);Coef
6;Paramétrage;RC;1;Régul. conductivité;10;Régul. conductivité - Modification du paramètre KCSH = $ (%);Coef
6;Paramétrage;RC;1;Régul. conductivité;11;Régul. conductivité - Modification du paramètre KCSHH = $ (%);Coef
3;Evènement;RC;1;Régul. conductivité;12;Régul. conductivité - Ouv. vanne déconcentration au premier démarrage. Tempo =  $ (sec);Trigger
3;Evènement;RC;1;Régul. conductivité;13;Régul. conductivité - Libération de la régulation de conductivité au premier démarrage;Trigger
3;Evènement;RC;1;Régul. conductivité;14;Régul. conductivité - Arrêt retardé de la régulation à la mise hors service du générateur;Trigger
4;Commande;RC;1;Régul. conductivité;15;Régul. conductivité - Basculement en mode AUTO  = $ (1=oui, 0=non);Bool
4;Commande;RC;1;Régul. conductivité;16;Régul. conductivité - Basculement en mode MANU = $ (1=oui, 0=non);Bool
4;Commande;RC;1;Régul. conductivité;17;Régul. conductivité - Basculement en mode DESACTIVE = $ (1=oui, 0=non);Bool
4;Commande;RC;1;Régul. conductivité;18;Régul. conductivité - Ouverture de la vanne de déconcentration = $ (1=oui, 0=non);Bool
4;Commande;RC;1;Régul. conductivité;19;Régul. conductivité - Fermeture de la vanne de déconcentration = $ (1=oui, 0=non);Bool
4;Commande;RC;1;Régul. conductivité;20;Régul. conductivité - Semi-ouverture de la vanne de déconcentration = $ (1=oui, 0=non);Bool
6;Paramétrage;RC;1;Régul. conductivité;21;Régul. conductivité - Modification du paramètre TC = $ (sec);sec
6;Paramétrage;RC;1;Régul. conductivité;22;Régul. conductivité - Modification du paramètre TCC = $ (sec);sec
6;Paramétrage;RC;1;Régul. conductivité;23;Régul. conductivité - Modification du paramètre TDEM = $ (sec);sec
6;Paramétrage;RC;1;Régul. conductivité;24;Régul. conductivité - Modification du paramètre TARR = $ (sec);sec
6;Paramétrage;RC;1;Régul. conductivité;25;Régul. conductivité - Modification du paramètre WCL = $ (µS);µS
6;Paramétrage;RC;1;Régul. conductivité;26;Régul. conductivité - Modification du paramètre WCH = $ (µS);µS
6;Paramétrage;RC;1;Régul. conductivité;27;Régul. conductivité - Activation/Desactivation de l'option OPT = $ (0=désactivée, 1=activée);Bool
6;Paramétrage;RC;1;Régul. conductivité;28;Régul. conductivité - Modification du paramètre TAO = $ (sec);sec
6;Paramétrage;RC;1;Régul. conductivité;29;Régul. conductivité - Modification du paramètre TPO = $ (sec);sec
6;Paramétrage;RC;1;Régul. conductivité;30;Régul. conductivité - Modification du paramètre CFGMET = $ (0=désactivé, 1=activé);Bool
4;Commande;RC;1;Régul. conductivité;31;Régul. conductivité - Forçage externe de la commande = $ (0=désactivée, 1=activée);Bool
4;Commande;RC;1;Régul. conductivité;32;Régul. conductivité - Mode maintien en température par les purges = $ (0=désactivé, 1=activé);Bool
4;Commande;RC;1;Régul. conductivité;33;Régul. conductivité - Type de maintien en température par les purges = $ (0=esclave, 1=maître);Bool
6;Paramétrage;RC;1;Régul. conductivité;34;Régul. conductivité - Modification du paramètre METPRG = $ (0=désactivé, 1=activé);Bool
2;Alarme;SQ;1;Surveillance qualité eau appoint;1;Surveillance qualité eau appoint - $pré-alarme de mauvaise qualité d'eau;Bool
2;Alarme;SQ;1;Surveillance qualité eau appoint;2;Surveillance qualité eau appoint - $alarme de mauvaise qualité d'eau;Bool
4;Commande;SQ;1;Surveillance qualité eau appoint;3;Surveillance qualité eau appoint - Etat logique sortie TOR de report de l'alarme ASL = $ (etat bas =0, etat haut =1);Bool
6;Paramétrage;SQ;1;Surveillance qualité eau appoint;4;Surveillance qualité eau appoint - Modification du paramètre OPTASL = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;SQ;1;Surveillance qualité eau appoint;5;Surveillance qualité eau appoint - Modification du paramètre TASL1 = $ (sec);sec
6;Paramétrage;SQ;1;Surveillance qualité eau appoint;6;Surveillance qualité eau appoint - Modification du paramètre TASL2 = $ (sec);sec
4;Commande;BA;5;Régul. niv. eau bâche;0;Régul. niv. eau bâche - FW1 (ID = 0) : Basculement en mode AUTO = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;1;Régul. niv. eau bâche - FW1 (ID = 0) : Basculement en mode MANU = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;2;Régul. niv. eau bâche - FW1 (ID = 0) : Basculement en mode DESACTIVE = $ (0=non, 1=oui);Bool
135;Evènement NACQ;BA;5;Régul. niv. eau bâche;3;Régul. niv. eau bâche - FW1 (ID = 0) : $avertissement : Att. Acq régulation analogique;Bool
4;Commande;BA;5;Régul. niv. eau bâche;4;Régul. niv. eau bâche - FW1 (ID = 0) : Déclenchement capteur NTBB = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;5;Régul. niv. eau bâche - FW1 (ID = 0) : Déclenchement capteur NB1 = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;6;Régul. niv. eau bâche - FW1 (ID = 0) : Déclenchement capteur NB2 = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;7;Régul. niv. eau bâche - FW1 (ID = 0) : Déclenchement capteur NH = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;8;Régul. niv. eau bâche - FW1 (ID = 0) : Demande d'ouverture de la vanne = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;9;Régul. niv. eau bâche - FW1 (ID = 0) : Demande de fermeture de la vanne = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;10;Régul. niv. eau bâche - FW1 (ID = 0) : Etat électrovanne 1 = $ (0=fermée, 1=ouverte);Bool
4;Commande;BA;5;Régul. niv. eau bâche;11;Régul. niv. eau bâche - FW1 (ID = 0) : Etat électrovanne 2 = $ (0=fermée, 1=ouverte);Bool
5;Valeur analogique;BA;5;Régul. niv. eau bâche;12;Régul. niv. eau bâche - FW1 (ID = 0) : Commande d'ouverture analogique = $ (%);%
4;Commande;BA;5;Régul. niv. eau bâche;13;Régul. niv. eau bâche - FW1 (ID = 0) : Appui acquittement régulation analogique = $ (0=non, 1=oui);Bool
2;Alarme;BA;5;Régul. niv. eau bâche;14;Régul. niv. eau bâche - FW1 (ID = 0) : $alarme : NTB capt. magn.;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;15;Régul. niv. eau bâche - FW1 (ID = 0) : $alarme : NTB capt. ana.;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;16;Régul. niv. eau bâche - FW1 (ID = 0) : $alarme : Décl. seuil LSLL;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;17;Régul. niv. eau bâche - FW1 (ID = 0) : $alarme : Décl. seuil LSH;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;18;Régul. niv. eau bâche - FW1 (ID = 0) : $alarme : Décl. LSHH;Bool
4;Commande;BA;5;Régul. niv. eau bâche;25;Régul. niv. eau bâche - FW2 (ID = 1) : Basculement en mode AUTO = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;26;Régul. niv. eau bâche - FW2 (ID = 1) : Basculement en mode MANU = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;27;Régul. niv. eau bâche - FW2 (ID = 1) : Basculement en mode DESACTIVE = $ (0=non, 1=oui);Bool
135;Evènement NACQ;BA;5;Régul. niv. eau bâche;28;Régul. niv. eau bâche - FW2 (ID = 1) : $avertissement : Att. Acq régulation analogique;Bool
4;Commande;BA;5;Régul. niv. eau bâche;29;Régul. niv. eau bâche - FW2 (ID = 1) : Déclenchement capteur NTBB = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;30;Régul. niv. eau bâche - FW2 (ID = 1) : Déclenchement capteur NB1 = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;31;Régul. niv. eau bâche - FW2 (ID = 1) : Déclenchement capteur NB2 = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;32;Régul. niv. eau bâche - FW2 (ID = 1) : Déclenchement capteur NH = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;33;Régul. niv. eau bâche - FW2 (ID = 1) : Demande d'ouverture de la vanne = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;34;Régul. niv. eau bâche - FW2 (ID = 1) : Demande de fermeture de la vanne = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;35;Régul. niv. eau bâche - FW2 (ID = 1) : Etat électrovanne 1 = $ (0=fermée, 1=ouverte);Bool
4;Commande;BA;5;Régul. niv. eau bâche;36;Régul. niv. eau bâche - FW2 (ID = 1) : Etat électrovanne 2 = $ (0=fermée, 1=ouverte);Bool
5;Valeur analogique;BA;5;Régul. niv. eau bâche;37;Régul. niv. eau bâche - FW2 (ID = 1) : Commande d'ouverture analogique = $ (%);%
4;Commande;BA;5;Régul. niv. eau bâche;38;Régul. niv. eau bâche - FW2 (ID = 1) : Appui acquittement régulation analogique = $ (0=non, 1=oui);Bool
2;Alarme;BA;5;Régul. niv. eau bâche;39;Régul. niv. eau bâche - FW2 (ID = 1) : $alarme : NTB capt. magn. ;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;40;Régul. niv. eau bâche - FW2 (ID = 1) : $alarme : NTB capt. ana. ;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;41;Régul. niv. eau bâche - FW2 (ID = 1) : $alarme : Décl. seuil LSLL;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;42;Régul. niv. eau bâche - FW2 (ID = 1) : $alarme : Décl. seuil LSH;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;43;Régul. niv. eau bâche - FW2 (ID = 1) : $alarme : Décl. LSHH ;Bool
4;Commande;BA;5;Régul. niv. eau bâche;50;Régul. niv. eau bâche - FW3 (ID = 2) : Basculement en mode AUTO = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;51;Régul. niv. eau bâche - FW3 (ID = 2) : Basculement en mode MANU = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;52;Régul. niv. eau bâche - FW3 (ID = 2) : Basculement en mode DESACTIVE = $ (0=non, 1=oui);Bool
135;Evènement NACQ;BA;5;Régul. niv. eau bâche;53;Régul. niv. eau bâche - FW3 (ID = 2) : $avertissement : Att. Acq régulation analogique;Bool
4;Commande;BA;5;Régul. niv. eau bâche;54;Régul. niv. eau bâche - FW3 (ID = 2) : Déclenchement capteur NTBB = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;55;Régul. niv. eau bâche - FW3 (ID = 2) : Déclenchement capteur NB1 = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;56;Régul. niv. eau bâche - FW3 (ID = 2) : Déclenchement capteur NB2 = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;57;Régul. niv. eau bâche - FW3 (ID = 2) : Déclenchement capteur NH = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;58;Régul. niv. eau bâche - FW3 (ID = 2) : Demande d'ouverture de la vanne = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;59;Régul. niv. eau bâche - FW3 (ID = 2) : Demande de fermeture de la vanne = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;60;Régul. niv. eau bâche - FW3 (ID = 2) : Etat électrovanne 1 = $ (0=fermée, 1=ouverte);Bool
4;Commande;BA;5;Régul. niv. eau bâche;61;Régul. niv. eau bâche - FW3 (ID = 2) : Etat électrovanne 2 = $ (0=fermée, 1=ouverte);Bool
5;Valeur analogique;BA;5;Régul. niv. eau bâche;62;Régul. niv. eau bâche - FW3 (ID = 2) : Commande d'ouverture analogique = $ (%);%
4;Commande;BA;5;Régul. niv. eau bâche;63;Régul. niv. eau bâche - FW3 (ID = 2) : Appui acquittement régulation analogique = $ (0=non, 1=oui);Bool
2;Alarme;BA;5;Régul. niv. eau bâche;64;Régul. niv. eau bâche - FW3 (ID = 2) : $alarme : NTB capt. magn.;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;65;Régul. niv. eau bâche - FW3 (ID = 2) : $alarme : NTB capt. ana.;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;66;Régul. niv. eau bâche - FW3 (ID = 2) : $alarme : Décl. seuil LSLL;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;67;Régul. niv. eau bâche - FW3 (ID = 2) : $alarme : Décl. seuil LSH;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;68;Régul. niv. eau bâche - FW3 (ID = 2) : $alarme : Décl. LSHH;Bool
4;Commande;BA;5;Régul. niv. eau bâche;75;Régul. niv. eau bâche - FW4 (ID = 3) : Basculement en mode AUTO = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;76;Régul. niv. eau bâche - FW4 (ID = 3) : Basculement en mode MANU = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;77;Régul. niv. eau bâche - FW4 (ID = 3) : Basculement en mode DESACTIVE = $ (0=non, 1=oui);Bool
135;Evènement NACQ;BA;5;Régul. niv. eau bâche;78;Régul. niv. eau bâche - FW4 (ID = 3) : $avertissement : Att. Acq régulation analogique;Bool
4;Commande;BA;5;Régul. niv. eau bâche;79;Régul. niv. eau bâche - FW4 (ID = 3) : Déclenchement capteur NTBB = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;80;Régul. niv. eau bâche - FW4 (ID = 3) : Déclenchement capteur NB1 = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;81;Régul. niv. eau bâche - FW4 (ID = 3) : Déclenchement capteur NB2 = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;82;Régul. niv. eau bâche - FW4 (ID = 3) : Déclenchement capteur NH = $ (0=en dessous, 1=au dessus);Bool
4;Commande;BA;5;Régul. niv. eau bâche;83;Régul. niv. eau bâche - FW4 (ID = 3) : Demande d'ouverture de la vanne = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;84;Régul. niv. eau bâche - FW4 (ID = 3) : Demande de fermeture de la vanne = $ (0=non, 1=oui);Bool
4;Commande;BA;5;Régul. niv. eau bâche;85;Régul. niv. eau bâche - FW4 (ID = 3) : Etat électrovanne 1 = $ (0=fermée, 1=ouverte);Bool
4;Commande;BA;5;Régul. niv. eau bâche;86;Régul. niv. eau bâche - FW4 (ID = 3) : Etat électrovanne 2 = $ (0=fermée, 1=ouverte);Bool
5;Valeur analogique;BA;5;Régul. niv. eau bâche;87;Régul. niv. eau bâche - FW4 (ID = 3) : Commande d'ouverture analogique = $ (%);%
4;Commande;BA;5;Régul. niv. eau bâche;88;Régul. niv. eau bâche - FW4 (ID = 3) : Appui acquittement régulation analogique = $ (0=non, 1=oui);Bool
2;Alarme;BA;5;Régul. niv. eau bâche;89;Régul. niv. eau bâche - FW4 (ID = 3) : $alarme : NTB capt. magn. ;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;90;Régul. niv. eau bâche - FW4 (ID = 3) : $alarme : NTB capt. ana.;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;91;Régul. niv. eau bâche - FW4 (ID = 3) : $alarme : Décl. seuil LSLL;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;92;Régul. niv. eau bâche - FW4 (ID = 3) : $alarme : Décl. seuil LSH;Bool
2;Alarme;BA;5;Régul. niv. eau bâche;93;Régul. niv. eau bâche - FW4 (ID = 3) : $alarme : Décl. LSHH;Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;100;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre TMAN = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;101;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre CFGBA= $ (Bool);Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;102;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre CFBA = $ (Nombre);Nombre
6;Paramétrage;BA;5;Régul. niv. eau bâche;103;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre OPTV2 = $ (Bool);Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;104;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre TNH = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;105;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre TNB = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;106;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre TNTB = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;107;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre LVPF = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;108;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre LVPO = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;109;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre LVSO = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;110;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre LVH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;111;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre LVL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;112;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre TR = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;113;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre LSLL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;114;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre HLSLL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;115;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre TLSLL = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;116;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre LSHH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;117;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre HLSHH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;118;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre TLSHH = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;119;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre LSH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;120;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre HLSH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;121;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre TLSH = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;122;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre WL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;123;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre WLL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;124;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre WLH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;125;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre KP = $ (Gain);Gain
6;Paramétrage;BA;5;Régul. niv. eau bâche;126;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre TI = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;127;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre TD = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;128;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre DBAND = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;129;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre TRC = $ (%/min);%/min
6;Paramétrage;BA;5;Régul. niv. eau bâche;130;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre OPMIN = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;131;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre OPMAX = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;132;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre INVOP = $ (Bool);Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;133;Régul. niv. eau bâche - FW1 (ID = 0) : Modification du paramètre TMIN = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;135;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre TMAN = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;136;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre CFGBA= $ (Bool);Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;137;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre CFBA = $ (Nombre);Nombre
6;Paramétrage;BA;5;Régul. niv. eau bâche;138;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre OPTV2 = $ (Bool);Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;139;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre TNH = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;140;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre TNB = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;141;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre TNTB = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;142;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre LVPF = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;143;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre LVPO = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;144;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre LVSO = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;145;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre LVH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;146;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre LVL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;147;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre TR = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;148;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre LSLL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;149;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre HLSLL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;150;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre TLSLL = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;151;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre LSHH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;152;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre HLSHH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;153;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre TLSHH = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;154;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre LSH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;155;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre HLSH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;156;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre TLSH = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;157;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre WL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;158;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre WLL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;159;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre WLH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;160;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre KP = $ (Gain);Gain
6;Paramétrage;BA;5;Régul. niv. eau bâche;161;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre TI = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;162;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre TD = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;163;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre DBAND = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;164;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre TRC = $ (%/min);%/min
6;Paramétrage;BA;5;Régul. niv. eau bâche;165;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre OPMIN = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;166;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre OPMAX = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;167;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre INVOP = $ (Bool);Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;168;Régul. niv. eau bâche - FW2 (ID = 1) : Modification du paramètre TMIN = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;170;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre TMAN = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;171;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre CFGBA= $ (Bool);Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;172;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre CFBA = $ (Nombre);Nombre
6;Paramétrage;BA;5;Régul. niv. eau bâche;173;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre OPTV2 = $ (Bool);Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;174;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre TNH = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;175;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre TNB = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;176;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre TNTB = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;177;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre LVPF = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;178;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre LVPO = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;179;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre LVSO = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;180;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre LVH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;181;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre LVL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;182;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre TR = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;183;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre LSLL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;184;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre HLSLL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;185;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre TLSLL = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;186;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre LSHH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;187;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre HLSHH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;188;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre TLSHH = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;189;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre LSH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;190;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre HLSH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;191;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre TLSH = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;192;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre WL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;193;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre WLL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;194;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre WLH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;195;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre KP = $ (Gain);Gain
6;Paramétrage;BA;5;Régul. niv. eau bâche;196;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre TI = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;197;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre TD = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;198;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre DBAND = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;199;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre TRC = $ (%/min);%/min
6;Paramétrage;BA;5;Régul. niv. eau bâche;200;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre OPMIN = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;201;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre OPMAX = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;202;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre INVOP = $ (Bool);Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;203;Régul. niv. eau bâche - FW3 (ID = 2) : Modification du paramètre TMIN = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;205;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre TMAN = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;206;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre CFGBA= $ (Bool);Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;207;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre CFBA = $ (Nombre);Nombre
6;Paramétrage;BA;5;Régul. niv. eau bâche;208;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre OPTV2 = $ (Bool);Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;209;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre TNH = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;210;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre TNB = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;211;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre TNTB = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;212;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre LVPF = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;213;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre LVPO = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;214;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre LVSO = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;215;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre LVH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;216;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre LVL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;217;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre TR = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;218;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre LSLL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;219;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre HLSLL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;220;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre TLSLL = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;221;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre LSHH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;222;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre HLSHH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;223;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre TLSHH = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;224;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre LSH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;225;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre HLSH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;226;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre TLSH = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;227;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre WL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;228;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre WLL = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;229;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre WLH = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;230;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre KP = $ (Gain);Gain
6;Paramétrage;BA;5;Régul. niv. eau bâche;231;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre TI = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;232;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre TD = $ (Sec);Sec
6;Paramétrage;BA;5;Régul. niv. eau bâche;233;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre DBAND = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;234;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre TRC = $ (%/min);%/min
6;Paramétrage;BA;5;Régul. niv. eau bâche;235;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre OPMIN = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;236;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre OPMAX = $ (%);%
6;Paramétrage;BA;5;Régul. niv. eau bâche;237;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre INVOP = $ (Bool);Bool
6;Paramétrage;BA;5;Régul. niv. eau bâche;238;Régul. niv. eau bâche - FW4 (ID = 3) : Modification du paramètre TMIN = $ (Sec);Sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;0;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre TOVMET = $ (Sec);Sec
4;Commande;RB;5;Régul. réchauff. bâche;1;Régul. réchauff. bâche - FW 1 (ID = 0) : Basculement en mode AUTO = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;2;Régul. réchauff. bâche - FW 1 (ID = 0) : Basculement en mode MANU = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;3;Régul. réchauff. bâche - FW 1 (ID = 0) : Basculement en mode DESACTIVE = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;4;Régul. réchauff. bâche - FW 1 (ID = 0) : Vanne commandée en ouverture = $ (0=non, 1=oui);Bool
4;Commande;RB;5;Régul. réchauff. bâche;5;Régul. réchauff. bâche - FW 1 (ID = 0) : Vanne commandée en stop = $ (0=non, 1=oui);Bool
4;Commande;RB;5;Régul. réchauff. bâche;6;Régul. réchauff. bâche - FW 1 (ID = 0) : Vanne commandée en fermeture = $ (0=non, 1=oui);Bool
4;Commande;RB;5;Régul. réchauff. bâche;7;Régul. réchauff. bâche - FW 1 (ID = 0) : Fin de course d'ouverture atteint sur la vanne = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;8;Régul. réchauff. bâche - FW 1 (ID = 0) : Fin de course de fermeture atteint sur la vanne = $ (1=oui, 0=non);Bool
6;Paramétrage;RB;5;Régul. réchauff. bâche;9;Régul. réchauff. bâche - FW 1 (ID = 0) : Activation/Désactivation du paramètre CFGRB = $ (1=Activation, 0=Désactivation);Bool
6;Paramétrage;RB;5;Régul. réchauff. bâche;10;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre WT = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;11;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre WTH = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;12;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre WTL = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;13;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre TXH = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;14;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre HYST = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;15;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre TTX = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;16;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre TSL = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;17;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre TS = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;18;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre KP = $ (Gain);gain
6;Paramétrage;RB;5;Régul. réchauff. bâche;19;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre TI = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;20;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre TD = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;21;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre DBAND = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;22;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre TMIN = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;23;Régul. réchauff. bâche - FW 1 (ID = 0) : Modification du paramètre TMAN = $ (sec);sec
2;Alarme;RB;5;Régul. réchauff. bâche;24;Régul. réchauff. bâche - FW 1 (ID = 0) : $alarme : température basse bâche;Bool
6;Paramétrage;RB;5;Régul. réchauff. bâche;25;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre TOVMET = $ (Sec);Sec
4;Commande;RB;5;Régul. réchauff. bâche;26;Régul. réchauff. bâche - FW 2 (ID = 1) : Basculement en mode AUTO = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;27;Régul. réchauff. bâche - FW 2 (ID = 1) : Basculement en mode MANU = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;28;Régul. réchauff. bâche - FW 2 (ID = 1) : Basculement en mode DESACTIVE = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;29;Régul. réchauff. bâche - FW 2 (ID = 1) : Vanne commandée en ouverture = $ (0=non, 1=oui);Bool
4;Commande;RB;5;Régul. réchauff. bâche;30;Régul. réchauff. bâche - FW 2 (ID = 1) : Vanne commandée en stop = $ (0=non, 1=oui);Bool
4;Commande;RB;5;Régul. réchauff. bâche;31;Régul. réchauff. bâche - FW 2 (ID = 1) : Vanne commandée en fermeture = $ (0=non, 1=oui);Bool
4;Commande;RB;5;Régul. réchauff. bâche;32;Régul. réchauff. bâche - FW 2 (ID = 1) : Fin de course d'ouverture atteint sur la vanne = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;33;Régul. réchauff. bâche - FW 2 (ID = 1) : Fin de course de fermeture atteint sur la vanne = $ (1=oui, 0=non);Bool
6;Paramétrage;RB;5;Régul. réchauff. bâche;34;Régul. réchauff. bâche - FW 2 (ID = 1) : Activation/Désactivation du paramètre CFGRB = $ (1=Activation, 0=Désactivation);Bool
6;Paramétrage;RB;5;Régul. réchauff. bâche;35;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre WT = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;36;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre WTH = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;37;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre WTL = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;38;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre TXH = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;39;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre HYST = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;40;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre TTX = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;41;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre TSL = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;42;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre TS = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;43;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre KP = $ (Gain);gain
6;Paramétrage;RB;5;Régul. réchauff. bâche;44;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre TI = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;45;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre TD = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;46;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre DBAND = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;47;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre TMIN = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;48;Régul. réchauff. bâche - FW 2 (ID = 1) : Modification du paramètre TMAN = $ (sec);sec
2;Alarme;RB;5;Régul. réchauff. bâche;49;Régul. réchauff. bâche - FW 2 (ID = 1) : $alarme : température basse bâche;Bool
6;Paramétrage;RB;5;Régul. réchauff. bâche;50;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre TOVMET = $ (Sec);Sec
4;Commande;RB;5;Régul. réchauff. bâche;51;Régul. réchauff. bâche - FW 3 (ID = 2) : Basculement en mode AUTO = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;52;Régul. réchauff. bâche - FW 3 (ID = 2) : Basculement en mode MANU = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;53;Régul. réchauff. bâche - FW 3 (ID = 2) : Basculement en mode DESACTIVE = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;54;Régul. réchauff. bâche - FW 3 (ID = 2) : Vanne commandée en ouverture = $ (0=non, 1=oui);Bool
4;Commande;RB;5;Régul. réchauff. bâche;55;Régul. réchauff. bâche - FW 3 (ID = 2) : Vanne commandée en stop = $ (0=non, 1=oui);Bool
4;Commande;RB;5;Régul. réchauff. bâche;56;Régul. réchauff. bâche - FW 3 (ID = 2) : Vanne commandée en fermeture = $ (0=non, 1=oui);Bool
4;Commande;RB;5;Régul. réchauff. bâche;57;Régul. réchauff. bâche - FW 3 (ID = 2) : Fin de course d'ouverture atteint sur la vanne = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;58;Régul. réchauff. bâche - FW 3 (ID = 2) : Fin de course de fermeture atteint sur la vanne = $ (1=oui, 0=non);Bool
6;Paramétrage;RB;5;Régul. réchauff. bâche;59;Régul. réchauff. bâche - FW 3 (ID = 2) : Activation/Désactivation du paramètre CFGRB = $ (1=Activation, 0=Désactivation);Bool
6;Paramétrage;RB;5;Régul. réchauff. bâche;60;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre WT = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;61;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre WTH = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;62;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre WTL = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;63;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre TXH = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;64;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre HYST = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;65;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre TTX = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;66;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre TSL = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;67;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre TS = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;68;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre KP = $ (Gain);gain
6;Paramétrage;RB;5;Régul. réchauff. bâche;69;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre TI = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;70;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre TD = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;71;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre DBAND = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;72;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre TMIN = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;73;Régul. réchauff. bâche - FW 3 (ID = 2) : Modification du paramètre TMAN = $ (sec);sec
2;Alarme;RB;5;Régul. réchauff. bâche;74;Régul. réchauff. bâche - FW 3 (ID = 2) : $alarme : température basse bâche;Bool
6;Paramétrage;RB;5;Régul. réchauff. bâche;75;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre TOVMET = $ (Sec);Sec
4;Commande;RB;5;Régul. réchauff. bâche;76;Régul. réchauff. bâche - FW 4 (ID = 3) : Basculement en mode AUTO = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;77;Régul. réchauff. bâche - FW 4 (ID = 3) : Basculement en mode MANU = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;78;Régul. réchauff. bâche - FW 4 (ID = 3) : Basculement en mode DESACTIVE = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;79;Régul. réchauff. bâche - FW 4 (ID = 3) : Vanne commandée en ouverture = $ (0=non, 1=oui);Bool
4;Commande;RB;5;Régul. réchauff. bâche;80;Régul. réchauff. bâche - FW 4 (ID = 3) : Vanne commandée en stop = $ (0=non, 1=oui);Bool
4;Commande;RB;5;Régul. réchauff. bâche;81;Régul. réchauff. bâche - FW 4 (ID = 3) : Vanne commandée en fermeture = $ (0=non, 1=oui);Bool
4;Commande;RB;5;Régul. réchauff. bâche;82;Régul. réchauff. bâche - FW 4 (ID = 3) : Fin de course d'ouverture atteint sur la vanne = $ (1=oui, 0=non);Bool
4;Commande;RB;5;Régul. réchauff. bâche;83;Régul. réchauff. bâche - FW 4 (ID = 3) : Fin de course de fermeture atteint sur la vanne = $ (1=oui, 0=non);Bool
6;Paramétrage;RB;5;Régul. réchauff. bâche;84;Régul. réchauff. bâche - FW 4 (ID = 3) : Activation/Désactivation du paramètre CFGRB = $ (1=Activation, 0=Désactivation);Bool
6;Paramétrage;RB;5;Régul. réchauff. bâche;85;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre WT = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;86;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre WTH = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;87;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre WTL = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;88;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre TXH = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;89;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre HYST = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;90;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre TTX = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;91;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre TSL = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;92;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre TS = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;93;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre KP = $ (Gain);gain
6;Paramétrage;RB;5;Régul. réchauff. bâche;94;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre TI = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;95;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre TD = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;96;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre DBAND = $ (°C);°C
6;Paramétrage;RB;5;Régul. réchauff. bâche;97;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre TMIN = $ (sec);sec
6;Paramétrage;RB;5;Régul. réchauff. bâche;98;Régul. réchauff. bâche - FW 4 (ID = 3) : Modification du paramètre TMAN = $ (sec);sec
2;Alarme;RB;5;Régul. réchauff. bâche;99;Régul. réchauff. bâche - FW 4 (ID = 3) : $alarme : température basse bâche;Bool
6;Paramétrage;DT;1;Date/Heure externe;1;Date/Heure externe - Modification mode fonctionnement esclave = $ (0=non, 1=oui);Bool
6;Paramétrage;DT;1;Date/Heure externe;2;Date/Heure externe - Modification mode fonctionnement maitre = $ (0=non, 1=oui);Bool
6;Paramétrage;DT;1;Date/Heure externe;3;Date/Heure externe - Modification Heure (heure) en esclave = $ (heure);heure(s)
6;Paramétrage;DT;1;Date/Heure externe;4;Date/Heure externe - Modification Heure (minute) en esclave = $ (Minute);Minute
6;Paramétrage;DT;1;Date/Heure externe;5;Date/Heure externe - Modification Heure (seconde) en esclave = $ (sec);Sec
6;Paramétrage;DT;1;Date/Heure externe;6;Date/Heure externe - Modification Heure (heure) en maitre = $ (heure);heure(s)
6;Paramétrage;DT;1;Date/Heure externe;7;Date/Heure externe - Modification Heure (minute) en maitre = $ (Minute);Minute
6;Paramétrage;DT;1;Date/Heure externe;8;Date/Heure externe - Modification Heure (seconde) en maitre = $ (sec);Sec
6;Paramétrage;DT;1;Date/Heure externe;9;Date/Heure externe - Modification esclave filaire = $ (0=non, 1=oui);Bool
6;Paramétrage;DT;1;Date/Heure externe;10;Date/Heure externe - Modification esclave réseau = $ (0=non, 1=oui);Bool
4;Commande;DT;1;Date/Heure externe;11;Date/Heure externe - Mise à l'heure esclave effectuée en filaire = $ (0=non, 1=oui);Bool
4;Commande;DT;1;Date/Heure externe;12;Date/Heure externe - Mise à l'heure esclave effectuée en réseau = $ (0=non, 1=oui);Bool
4;Commande;DT;1;Date/Heure externe;13;Date/Heure externe - Ordre de mise à l'heure du maître = $ (0=non, 1=oui);Bool
5;Valeur analogique;CB;1;Compteur brûleur 1;1;Compteur brûleur 1 - Nombre de démarrages bruleur TOTAL = $;itérations
5;Valeur analogique;CB;1;Compteur brûleur 1;2;Compteur brûleur 1 - Nombre de démarrage bruleur JOURNALIER = $;itérations
5;Valeur analogique;CB;1;Compteur brûleur 1;3;Compteur brûleur 1 - Nombre de démarrage bruleur RAZ = $;itérations
5;Valeur analogique;CB;1;Compteur brûleur 1;4;Compteur brûleur 1 - Temps de fonctionnement bruleur TOTAL = $ (heure);heure(s)
5;Valeur analogique;CB;1;Compteur brûleur 1;5;Compteur brûleur 1 - Temps de fonctionnemt bruleur JOURNALIER = $ (heure);heure(s)
5;Valeur analogique;CB;1;Compteur brûleur 1;6;Compteur brûleur 1 - Temps de fonctionnement bruleur RAZ = $ (heure);heure(s)
5;Valeur analogique;CE;1;Compteur pompe alimentaire 1;1;Compteur pompe alimentaire 1 - Nombre de démarrages de la pompe alimentaire 1 TOTAL = $;Nb dem. pompe
5;Valeur analogique;CE;1;Compteur pompe alimentaire 1;2;Compteur pompe alimentaire 1 - Nombre de démarrage de la pompe alimentaire 1 JOURNALIER = $;Nb dem. pompe
5;Valeur analogique;CE;1;Compteur pompe alimentaire 1;3;Compteur pompe alimentaire 1 - Nombre de démarrage de la pompe alimentaire 1 RAZ = $;Nb dem. pompe
5;Valeur analogique;CE;1;Compteur pompe alimentaire 1;4;Compteur pompe alimentaire 1 - Temps de fonctionnement de la pompe alimentaire 1 TOTAL = $ (heure);heure(s)
5;Valeur analogique;CE;1;Compteur pompe alimentaire 1;5;Compteur pompe alimentaire 1 - Temps de fonctionnemt de la pompe alimentaire 1 JOURNALIER = $ (heure);heure(s)
5;Valeur analogique;CE;1;Compteur pompe alimentaire 1;6;Compteur pompe alimentaire 1 - Temps de fonctionnement de la pompe alimentaire 1 RAZ = $ (heure);heure(s)
2;Alarme;CT;1;Mes. conductivité chaudière;1;Mes. conductivité chaudière - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;2;Mes. conductivité chaudière - Modification échelle min OUTMIN = $;µS/cm
6;Paramétrage;CT;1;Mes. conductivité chaudière;3;Mes. conductivité chaudière - Modification échelle max OUTMAX = $;µS/cm
6;Paramétrage;CT;1;Mes. conductivité chaudière;4;Mes. conductivité chaudière - Modification bande morte enregistrement en base de données DBAND = $;µS/cm
6;Paramétrage;CT;1;Mes. conductivité chaudière;5;Mes. conductivité chaudière - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;CT;1;Mes. conductivité chaudière;6;Mes. conductivité chaudière - Mesure = $;µS/cm
6;Paramétrage;CT;1;Mes. conductivité chaudière;7;Mes. conductivité chaudière - Modification décalage échelle min réelle pour le 0% = $;µS/cm
6;Paramétrage;CT;1;Mes. conductivité chaudière;8;Mes. conductivité chaudière - Modification décalage échelle max réelle pour le 100% = $;µS/cm
5;Valeur analogique;CT;1;Mes. conductivité chaudière;9;Mes. conductivité chaudière - Mesure en % = $ (Si option activée);%
6;Paramétrage;CT;1;Mes. conductivité chaudière;25;Mes. conductivité chaudière - Modification valeur seuil HH = $;Seuil
6;Paramétrage;CT;1;Mes. conductivité chaudière;26;Mes. conductivité chaudière - Modification valeur seuil H = $;Seuil
6;Paramétrage;CT;1;Mes. conductivité chaudière;27;Mes. conductivité chaudière - Modification valeur seuil L = $;Seuil
6;Paramétrage;CT;1;Mes. conductivité chaudière;28;Mes. conductivité chaudière - Modification valeur seuil LL = $;Seuil
6;Paramétrage;CT;1;Mes. conductivité chaudière;29;Mes. conductivité chaudière - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;CT;1;Mes. conductivité chaudière;30;Mes. conductivité chaudière - Modification hystérésis H = $;Hystérésis
6;Paramétrage;CT;1;Mes. conductivité chaudière;31;Mes. conductivité chaudière - Modification hystérésis L = $;Hystérésis
6;Paramétrage;CT;1;Mes. conductivité chaudière;32;Mes. conductivité chaudière - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;CT;1;Mes. conductivité chaudière;33;Mes. conductivité chaudière - Modification temporisation HH = $;Sec
6;Paramétrage;CT;1;Mes. conductivité chaudière;34;Mes. conductivité chaudière - Modification temporisation H = $;Sec
6;Paramétrage;CT;1;Mes. conductivité chaudière;35;Mes. conductivité chaudière - Modification temporisation L = $;Sec
6;Paramétrage;CT;1;Mes. conductivité chaudière;36;Mes. conductivité chaudière - Modification temporisation LL = $;Sec
6;Paramétrage;CT;1;Mes. conductivité chaudière;37;Mes. conductivité chaudière - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;CT;1;Mes. conductivité chaudière;38;Mes. conductivité chaudière - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;CT;1;Mes. conductivité chaudière;39;Mes. conductivité chaudière - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;CT;1;Mes. conductivité chaudière;40;Mes. conductivité chaudière - Modification valeur de repli = $;µS/cm
6;Paramétrage;CT;1;Mes. conductivité chaudière;43;Mes. conductivité chaudière - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;CT;1;Mes. conductivité chaudière;44;Mes. conductivité chaudière - Modification type message signal en erreur = $;Type msg
6;Paramétrage;CT;1;Mes. conductivité chaudière;45;Mes. conductivité chaudière - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;CT;1;Mes. conductivité chaudière;46;Mes. conductivité chaudière - Modification type message seuil H,L = $;Type msg
6;Paramétrage;CT;1;Mes. conductivité chaudière;47;Mes. conductivité chaudière - Modification de la valeur de coupure = $;µS/cm
6;Paramétrage;CT;1;Mes. conductivité chaudière;60;Mes. conductivité chaudière - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;61;Mes. conductivité chaudière - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;62;Mes. conductivité chaudière - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;63;Mes. conductivité chaudière - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;64;Mes. conductivité chaudière - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;65;Mes. conductivité chaudière - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;66;Mes. conductivité chaudière - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;67;Mes. conductivité chaudière - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;68;Mes. conductivité chaudière - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;69;Mes. conductivité chaudière - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;70;Mes. conductivité chaudière - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;71;Mes. conductivité chaudière - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;72;Mes. conductivité chaudière - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;73;Mes. conductivité chaudière - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;74;Mes. conductivité chaudière - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;75;Mes. conductivité chaudière - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;76;Mes. conductivité chaudière - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;CT;1;Mes. conductivité chaudière;77;Mes. conductivité chaudière - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;CT;1;Mes. conductivité chaudière;80;Mes. conductivité chaudière - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;CT;1;Mes. conductivité chaudière;81;Mes. conductivité chaudière - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;CT;1;Mes. conductivité chaudière;82;Mes. conductivité chaudière - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;CT;1;Mes. conductivité chaudière;83;Mes. conductivité chaudière - $seuil exploitant L (Mesure = £);Bool
4;Commande;CT;1;Mes. conductivité chaudière;85;Mes. conductivité chaudière - Etat logique sortie TOR HH = $;Bool
4;Commande;CT;1;Mes. conductivité chaudière;86;Mes. conductivité chaudière - Etat logique sortie TOR LL = $;Bool
4;Commande;CT;1;Mes. conductivité chaudière;87;Mes. conductivité chaudière - Etat logique sortie TOR H = $;Bool
4;Commande;CT;1;Mes. conductivité chaudière;88;Mes. conductivité chaudière - Etat logique sortie TOR L = $;Bool
2;Alarme;LT;1;Mes. niv. eau chaudière;1;Mes. niv. eau chaudière - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;2;Mes. niv. eau chaudière - Modification échelle min OUTMIN = $;%
6;Paramétrage;LT;1;Mes. niv. eau chaudière;3;Mes. niv. eau chaudière - Modification échelle max OUTMAX = $;%
6;Paramétrage;LT;1;Mes. niv. eau chaudière;4;Mes. niv. eau chaudière - Modification bande morte enregistrement en base de données DBAND = $;%
6;Paramétrage;LT;1;Mes. niv. eau chaudière;5;Mes. niv. eau chaudière - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;LT;1;Mes. niv. eau chaudière;6;Mes. niv. eau chaudière - Mesure = $;%
6;Paramétrage;LT;1;Mes. niv. eau chaudière;7;Mes. niv. eau chaudière - Modification décalage échelle min réelle pour le 0% = $;%
6;Paramétrage;LT;1;Mes. niv. eau chaudière;8;Mes. niv. eau chaudière - Modification décalage échelle max réelle pour le 100% = $;%
5;Valeur analogique;LT;1;Mes. niv. eau chaudière;9;Mes. niv. eau chaudière - Mesure en % = $ (Si option activée);%
6;Paramétrage;LT;1;Mes. niv. eau chaudière;25;Mes. niv. eau chaudière - Modification valeur seuil HH = $;Seuil
6;Paramétrage;LT;1;Mes. niv. eau chaudière;26;Mes. niv. eau chaudière - Modification valeur seuil H = $;Seuil
6;Paramétrage;LT;1;Mes. niv. eau chaudière;27;Mes. niv. eau chaudière - Modification valeur seuil L = $;Seuil
6;Paramétrage;LT;1;Mes. niv. eau chaudière;28;Mes. niv. eau chaudière - Modification valeur seuil LL = $;Seuil
6;Paramétrage;LT;1;Mes. niv. eau chaudière;29;Mes. niv. eau chaudière - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;LT;1;Mes. niv. eau chaudière;30;Mes. niv. eau chaudière - Modification hystérésis H = $;Hystérésis
6;Paramétrage;LT;1;Mes. niv. eau chaudière;31;Mes. niv. eau chaudière - Modification hystérésis L = $;Hystérésis
6;Paramétrage;LT;1;Mes. niv. eau chaudière;32;Mes. niv. eau chaudière - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;LT;1;Mes. niv. eau chaudière;33;Mes. niv. eau chaudière - Modification temporisation HH = $;Sec
6;Paramétrage;LT;1;Mes. niv. eau chaudière;34;Mes. niv. eau chaudière - Modification temporisation H = $;Sec
6;Paramétrage;LT;1;Mes. niv. eau chaudière;35;Mes. niv. eau chaudière - Modification temporisation L = $;Sec
6;Paramétrage;LT;1;Mes. niv. eau chaudière;36;Mes. niv. eau chaudière - Modification temporisation LL = $;Sec
6;Paramétrage;LT;1;Mes. niv. eau chaudière;37;Mes. niv. eau chaudière - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;LT;1;Mes. niv. eau chaudière;38;Mes. niv. eau chaudière - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;LT;1;Mes. niv. eau chaudière;39;Mes. niv. eau chaudière - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;LT;1;Mes. niv. eau chaudière;40;Mes. niv. eau chaudière - Modification valeur de repli = $;%
6;Paramétrage;LT;1;Mes. niv. eau chaudière;43;Mes. niv. eau chaudière - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;LT;1;Mes. niv. eau chaudière;44;Mes. niv. eau chaudière - Modification type message signal en erreur = $;Type msg
6;Paramétrage;LT;1;Mes. niv. eau chaudière;45;Mes. niv. eau chaudière - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;LT;1;Mes. niv. eau chaudière;46;Mes. niv. eau chaudière - Modification type message seuil H,L = $;Type msg
6;Paramétrage;LT;1;Mes. niv. eau chaudière;47;Mes. niv. eau chaudière - Modification de la valeur de coupure = $;%
6;Paramétrage;LT;1;Mes. niv. eau chaudière;60;Mes. niv. eau chaudière - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;61;Mes. niv. eau chaudière - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;62;Mes. niv. eau chaudière - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;63;Mes. niv. eau chaudière - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;64;Mes. niv. eau chaudière - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;65;Mes. niv. eau chaudière - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;66;Mes. niv. eau chaudière - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;67;Mes. niv. eau chaudière - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;68;Mes. niv. eau chaudière - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;69;Mes. niv. eau chaudière - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;70;Mes. niv. eau chaudière - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;71;Mes. niv. eau chaudière - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;72;Mes. niv. eau chaudière - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;73;Mes. niv. eau chaudière - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;74;Mes. niv. eau chaudière - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;75;Mes. niv. eau chaudière - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;76;Mes. niv. eau chaudière - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;LT;1;Mes. niv. eau chaudière;77;Mes. niv. eau chaudière - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;LT;1;Mes. niv. eau chaudière;80;Mes. niv. eau chaudière - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;LT;1;Mes. niv. eau chaudière;81;Mes. niv. eau chaudière - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;LT;1;Mes. niv. eau chaudière;82;Mes. niv. eau chaudière - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;LT;1;Mes. niv. eau chaudière;83;Mes. niv. eau chaudière - $seuil exploitant L (Mesure = £);Bool
4;Commande;LT;1;Mes. niv. eau chaudière;85;Mes. niv. eau chaudière - Etat logique sortie TOR HH = $;Bool
4;Commande;LT;1;Mes. niv. eau chaudière;86;Mes. niv. eau chaudière - Etat logique sortie TOR LL = $;Bool
4;Commande;LT;1;Mes. niv. eau chaudière;87;Mes. niv. eau chaudière - Etat logique sortie TOR H = $;Bool
4;Commande;LT;1;Mes. niv. eau chaudière;88;Mes. niv. eau chaudière - Etat logique sortie TOR L = $;Bool
2;Alarme;LT;2;Mes. niv. eau bâche;1;Mes. niv. eau bâche - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;2;Mes. niv. eau bâche - Modification échelle min OUTMIN = $;mBar
6;Paramétrage;LT;2;Mes. niv. eau bâche;3;Mes. niv. eau bâche - Modification échelle max OUTMAX = $;mBar
6;Paramétrage;LT;2;Mes. niv. eau bâche;4;Mes. niv. eau bâche - Modification bande morte enregistrement en base de données DBAND = $;mBar
6;Paramétrage;LT;2;Mes. niv. eau bâche;5;Mes. niv. eau bâche - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;LT;2;Mes. niv. eau bâche;6;Mes. niv. eau bâche - Mesure = $;mBar
6;Paramétrage;LT;2;Mes. niv. eau bâche;7;Mes. niv. eau bâche - Modification décalage échelle min réelle pour le 0% = $;mBar
6;Paramétrage;LT;2;Mes. niv. eau bâche;8;Mes. niv. eau bâche - Modification décalage échelle max réelle pour le 100% = $;mBar
5;Valeur analogique;LT;2;Mes. niv. eau bâche;9;Mes. niv. eau bâche - Mesure en % = $ (Si option activée);%
6;Paramétrage;LT;2;Mes. niv. eau bâche;25;Mes. niv. eau bâche - Modification valeur seuil HH = $;Seuil
6;Paramétrage;LT;2;Mes. niv. eau bâche;26;Mes. niv. eau bâche - Modification valeur seuil H = $;Seuil
6;Paramétrage;LT;2;Mes. niv. eau bâche;27;Mes. niv. eau bâche - Modification valeur seuil L = $;Seuil
6;Paramétrage;LT;2;Mes. niv. eau bâche;28;Mes. niv. eau bâche - Modification valeur seuil LL = $;Seuil
6;Paramétrage;LT;2;Mes. niv. eau bâche;29;Mes. niv. eau bâche - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;LT;2;Mes. niv. eau bâche;30;Mes. niv. eau bâche - Modification hystérésis H = $;Hystérésis
6;Paramétrage;LT;2;Mes. niv. eau bâche;31;Mes. niv. eau bâche - Modification hystérésis L = $;Hystérésis
6;Paramétrage;LT;2;Mes. niv. eau bâche;32;Mes. niv. eau bâche - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;LT;2;Mes. niv. eau bâche;33;Mes. niv. eau bâche - Modification temporisation HH = $;Sec
6;Paramétrage;LT;2;Mes. niv. eau bâche;34;Mes. niv. eau bâche - Modification temporisation H = $;Sec
6;Paramétrage;LT;2;Mes. niv. eau bâche;35;Mes. niv. eau bâche - Modification temporisation L = $;Sec
6;Paramétrage;LT;2;Mes. niv. eau bâche;36;Mes. niv. eau bâche - Modification temporisation LL = $;Sec
6;Paramétrage;LT;2;Mes. niv. eau bâche;37;Mes. niv. eau bâche - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;LT;2;Mes. niv. eau bâche;38;Mes. niv. eau bâche - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;LT;2;Mes. niv. eau bâche;39;Mes. niv. eau bâche - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;LT;2;Mes. niv. eau bâche;40;Mes. niv. eau bâche - Modification valeur de repli = $;mBar
6;Paramétrage;LT;2;Mes. niv. eau bâche;43;Mes. niv. eau bâche - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;LT;2;Mes. niv. eau bâche;44;Mes. niv. eau bâche - Modification type message signal en erreur = $;Type msg
6;Paramétrage;LT;2;Mes. niv. eau bâche;45;Mes. niv. eau bâche - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;LT;2;Mes. niv. eau bâche;46;Mes. niv. eau bâche - Modification type message seuil H,L = $;Type msg
6;Paramétrage;LT;2;Mes. niv. eau bâche;47;Mes. niv. eau bâche - Modification de la valeur de coupure = $;mBar
6;Paramétrage;LT;2;Mes. niv. eau bâche;60;Mes. niv. eau bâche - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;61;Mes. niv. eau bâche - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;62;Mes. niv. eau bâche - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;63;Mes. niv. eau bâche - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;64;Mes. niv. eau bâche - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;65;Mes. niv. eau bâche - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;66;Mes. niv. eau bâche - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;67;Mes. niv. eau bâche - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;68;Mes. niv. eau bâche - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;69;Mes. niv. eau bâche - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;70;Mes. niv. eau bâche - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;71;Mes. niv. eau bâche - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;72;Mes. niv. eau bâche - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;73;Mes. niv. eau bâche - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;74;Mes. niv. eau bâche - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;75;Mes. niv. eau bâche - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;76;Mes. niv. eau bâche - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;LT;2;Mes. niv. eau bâche;77;Mes. niv. eau bâche - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;LT;2;Mes. niv. eau bâche;80;Mes. niv. eau bâche - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;LT;2;Mes. niv. eau bâche;81;Mes. niv. eau bâche - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;LT;2;Mes. niv. eau bâche;82;Mes. niv. eau bâche - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;LT;2;Mes. niv. eau bâche;83;Mes. niv. eau bâche - $seuil exploitant L (Mesure = £);Bool
4;Commande;LT;2;Mes. niv. eau bâche;85;Mes. niv. eau bâche - Etat logique sortie TOR HH = $;Bool
4;Commande;LT;2;Mes. niv. eau bâche;86;Mes. niv. eau bâche - Etat logique sortie TOR LL = $;Bool
4;Commande;LT;2;Mes. niv. eau bâche;87;Mes. niv. eau bâche - Etat logique sortie TOR H = $;Bool
4;Commande;LT;2;Mes. niv. eau bâche;88;Mes. niv. eau bâche - Etat logique sortie TOR L = $;Bool
2;Alarme;PT;1;Mes. pression chaudière;1;Mes. pression chaudière - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;2;Mes. pression chaudière - Modification échelle min OUTMIN = $;Bar
6;Paramétrage;PT;1;Mes. pression chaudière;3;Mes. pression chaudière - Modification échelle max OUTMAX = $;Bar
6;Paramétrage;PT;1;Mes. pression chaudière;4;Mes. pression chaudière - Modification bande morte enregistrement en base de données DBAND = $;Bar
6;Paramétrage;PT;1;Mes. pression chaudière;5;Mes. pression chaudière - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;PT;1;Mes. pression chaudière;6;Mes. pression chaudière - Mesure = $;Bar
6;Paramétrage;PT;1;Mes. pression chaudière;7;Mes. pression chaudière - Modification décalage échelle min réelle pour le 0% = $;Bar
6;Paramétrage;PT;1;Mes. pression chaudière;8;Mes. pression chaudière - Modification décalage échelle max réelle pour le 100% = $;Bar
5;Valeur analogique;PT;1;Mes. pression chaudière;9;Mes. pression chaudière - Mesure en % = $ (Si option activée);%
6;Paramétrage;PT;1;Mes. pression chaudière;25;Mes. pression chaudière - Modification valeur seuil HH = $;Seuil
6;Paramétrage;PT;1;Mes. pression chaudière;26;Mes. pression chaudière - Modification valeur seuil H = $;Seuil
6;Paramétrage;PT;1;Mes. pression chaudière;27;Mes. pression chaudière - Modification valeur seuil L = $;Seuil
6;Paramétrage;PT;1;Mes. pression chaudière;28;Mes. pression chaudière - Modification valeur seuil LL = $;Seuil
6;Paramétrage;PT;1;Mes. pression chaudière;29;Mes. pression chaudière - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;PT;1;Mes. pression chaudière;30;Mes. pression chaudière - Modification hystérésis H = $;Hystérésis
6;Paramétrage;PT;1;Mes. pression chaudière;31;Mes. pression chaudière - Modification hystérésis L = $;Hystérésis
6;Paramétrage;PT;1;Mes. pression chaudière;32;Mes. pression chaudière - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;PT;1;Mes. pression chaudière;33;Mes. pression chaudière - Modification temporisation HH = $;Sec
6;Paramétrage;PT;1;Mes. pression chaudière;34;Mes. pression chaudière - Modification temporisation H = $;Sec
6;Paramétrage;PT;1;Mes. pression chaudière;35;Mes. pression chaudière - Modification temporisation L = $;Sec
6;Paramétrage;PT;1;Mes. pression chaudière;36;Mes. pression chaudière - Modification temporisation LL = $;Sec
6;Paramétrage;PT;1;Mes. pression chaudière;37;Mes. pression chaudière - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;PT;1;Mes. pression chaudière;38;Mes. pression chaudière - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;PT;1;Mes. pression chaudière;39;Mes. pression chaudière - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;PT;1;Mes. pression chaudière;40;Mes. pression chaudière - Modification valeur de repli = $;Bar
6;Paramétrage;PT;1;Mes. pression chaudière;43;Mes. pression chaudière - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;PT;1;Mes. pression chaudière;44;Mes. pression chaudière - Modification type message signal en erreur = $;Type msg
6;Paramétrage;PT;1;Mes. pression chaudière;45;Mes. pression chaudière - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;PT;1;Mes. pression chaudière;46;Mes. pression chaudière - Modification type message seuil H,L = $;Type msg
6;Paramétrage;PT;1;Mes. pression chaudière;47;Mes. pression chaudière - Modification de la valeur de coupure = $;Bar
6;Paramétrage;PT;1;Mes. pression chaudière;60;Mes. pression chaudière - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;61;Mes. pression chaudière - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;62;Mes. pression chaudière - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;63;Mes. pression chaudière - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;64;Mes. pression chaudière - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;65;Mes. pression chaudière - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;66;Mes. pression chaudière - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;67;Mes. pression chaudière - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;68;Mes. pression chaudière - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;69;Mes. pression chaudière - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;70;Mes. pression chaudière - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;71;Mes. pression chaudière - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;72;Mes. pression chaudière - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;73;Mes. pression chaudière - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;74;Mes. pression chaudière - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;75;Mes. pression chaudière - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;76;Mes. pression chaudière - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;1;Mes. pression chaudière;77;Mes. pression chaudière - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;PT;1;Mes. pression chaudière;80;Mes. pression chaudière - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;PT;1;Mes. pression chaudière;81;Mes. pression chaudière - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;PT;1;Mes. pression chaudière;82;Mes. pression chaudière - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;PT;1;Mes. pression chaudière;83;Mes. pression chaudière - $seuil exploitant L (Mesure = £);Bool
4;Commande;PT;1;Mes. pression chaudière;85;Mes. pression chaudière - Etat logique sortie TOR HH = $;Bool
4;Commande;PT;1;Mes. pression chaudière;86;Mes. pression chaudière - Etat logique sortie TOR LL = $;Bool
4;Commande;PT;1;Mes. pression chaudière;87;Mes. pression chaudière - Etat logique sortie TOR H = $;Bool
4;Commande;PT;1;Mes. pression chaudière;88;Mes. pression chaudière - Etat logique sortie TOR L = $;Bool
2;Alarme;PT;12;Mes. press. aspi. pompe booster;1;Mes. press. aspi. pompe booster - $erreur entrée analog., courant mesuré = £ (mA);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;2;Mes. press. aspi. pompe booster - Modification échelle min OUTMIN = $;Bar
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;3;Mes. press. aspi. pompe booster - Modification échelle max OUTMAX = $;Bar
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;4;Mes. press. aspi. pompe booster - Modification bande morte enregistrement en base de données DBAND = $;Bar
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;5;Mes. press. aspi. pompe booster - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;PT;12;Mes. press. aspi. pompe booster;6;Mes. press. aspi. pompe booster - Mesure = $;Bar
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;7;Mes. press. aspi. pompe booster - Modification décalage échelle min réelle pour le 0% = $;Bar
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;8;Mes. press. aspi. pompe booster - Modification décalage échelle max réelle pour le 100% = $;Bar
5;Valeur analogique;PT;12;Mes. press. aspi. pompe booster;9;Mes. press. aspi. pompe booster - Mesure en % = $ (Si option activée);%
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;25;Mes. press. aspi. pompe booster - Modification valeur seuil HH = $;Seuil
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;26;Mes. press. aspi. pompe booster - Modification valeur seuil H = $;Seuil
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;27;Mes. press. aspi. pompe booster - Modification valeur seuil L = $;Seuil
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;28;Mes. press. aspi. pompe booster - Modification valeur seuil LL = $;Seuil
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;29;Mes. press. aspi. pompe booster - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;30;Mes. press. aspi. pompe booster - Modification hystérésis H = $;Hystérésis
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;31;Mes. press. aspi. pompe booster - Modification hystérésis L = $;Hystérésis
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;32;Mes. press. aspi. pompe booster - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;33;Mes. press. aspi. pompe booster - Modification temporisation HH = $;Sec
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;34;Mes. press. aspi. pompe booster - Modification temporisation H = $;Sec
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;35;Mes. press. aspi. pompe booster - Modification temporisation L = $;Sec
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;36;Mes. press. aspi. pompe booster - Modification temporisation LL = $;Sec
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;37;Mes. press. aspi. pompe booster - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;38;Mes. press. aspi. pompe booster - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;39;Mes. press. aspi. pompe booster - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;40;Mes. press. aspi. pompe booster - Modification valeur de repli = $;Bar
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;43;Mes. press. aspi. pompe booster - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;44;Mes. press. aspi. pompe booster - Modification type message signal en erreur = $;Type msg
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;45;Mes. press. aspi. pompe booster - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;46;Mes. press. aspi. pompe booster - Modification type message seuil H,L = $;Type msg
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;47;Mes. press. aspi. pompe booster - Modification de la valeur de coupure = $;Bar
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;60;Mes. press. aspi. pompe booster - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;61;Mes. press. aspi. pompe booster - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;62;Mes. press. aspi. pompe booster - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;63;Mes. press. aspi. pompe booster - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;64;Mes. press. aspi. pompe booster - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;65;Mes. press. aspi. pompe booster - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;66;Mes. press. aspi. pompe booster - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;67;Mes. press. aspi. pompe booster - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;68;Mes. press. aspi. pompe booster - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;69;Mes. press. aspi. pompe booster - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;70;Mes. press. aspi. pompe booster - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;71;Mes. press. aspi. pompe booster - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;72;Mes. press. aspi. pompe booster - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;73;Mes. press. aspi. pompe booster - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;74;Mes. press. aspi. pompe booster - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;75;Mes. press. aspi. pompe booster - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;76;Mes. press. aspi. pompe booster - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;12;Mes. press. aspi. pompe booster;77;Mes. press. aspi. pompe booster - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;PT;12;Mes. press. aspi. pompe booster;80;Mes. press. aspi. pompe booster - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;PT;12;Mes. press. aspi. pompe booster;81;Mes. press. aspi. pompe booster - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;PT;12;Mes. press. aspi. pompe booster;82;Mes. press. aspi. pompe booster - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;PT;12;Mes. press. aspi. pompe booster;83;Mes. press. aspi. pompe booster - $seuil exploitant L (Mesure = £);Bool
4;Commande;PT;12;Mes. press. aspi. pompe booster;85;Mes. press. aspi. pompe booster - Etat logique sortie TOR HH = $;Bool
4;Commande;PT;12;Mes. press. aspi. pompe booster;86;Mes. press. aspi. pompe booster - Etat logique sortie TOR LL = $;Bool
4;Commande;PT;12;Mes. press. aspi. pompe booster;87;Mes. press. aspi. pompe booster - Etat logique sortie TOR H = $;Bool
4;Commande;PT;12;Mes. press. aspi. pompe booster;88;Mes. press. aspi. pompe booster - Etat logique sortie TOR L = $;Bool
2;Alarme;PT;54;Mes. press. refoul. pompe booster 'Pb';1;Mes. press. refoul. pompe booster 'Pb' - $erreur entrée analog., courant mesuré = £ (mA);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';2;Mes. press. refoul. pompe booster 'Pb' - Modification échelle min OUTMIN = $;Bar
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';3;Mes. press. refoul. pompe booster 'Pb' - Modification échelle max OUTMAX = $;Bar
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';4;Mes. press. refoul. pompe booster 'Pb' - Modification bande morte enregistrement en base de données DBAND = $;Bar
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';5;Mes. press. refoul. pompe booster 'Pb' - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;PT;54;Mes. press. refoul. pompe booster 'Pb';6;Mes. press. refoul. pompe booster 'Pb' - Mesure = $;Bar
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';7;Mes. press. refoul. pompe booster 'Pb' - Modification décalage échelle min réelle pour le 0% = $;Bar
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';8;Mes. press. refoul. pompe booster 'Pb' - Modification décalage échelle max réelle pour le 100% = $;Bar
5;Valeur analogique;PT;54;Mes. press. refoul. pompe booster 'Pb';9;Mes. press. refoul. pompe booster 'Pb' - Mesure en % = $ (Si option activée);%
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';25;Mes. press. refoul. pompe booster 'Pb' - Modification valeur seuil HH = $;Seuil
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';26;Mes. press. refoul. pompe booster 'Pb' - Modification valeur seuil H = $;Seuil
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';27;Mes. press. refoul. pompe booster 'Pb' - Modification valeur seuil L = $;Seuil
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';28;Mes. press. refoul. pompe booster 'Pb' - Modification valeur seuil LL = $;Seuil
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';29;Mes. press. refoul. pompe booster 'Pb' - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';30;Mes. press. refoul. pompe booster 'Pb' - Modification hystérésis H = $;Hystérésis
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';31;Mes. press. refoul. pompe booster 'Pb' - Modification hystérésis L = $;Hystérésis
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';32;Mes. press. refoul. pompe booster 'Pb' - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';33;Mes. press. refoul. pompe booster 'Pb' - Modification temporisation HH = $;Sec
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';34;Mes. press. refoul. pompe booster 'Pb' - Modification temporisation H = $;Sec
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';35;Mes. press. refoul. pompe booster 'Pb' - Modification temporisation L = $;Sec
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';36;Mes. press. refoul. pompe booster 'Pb' - Modification temporisation LL = $;Sec
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';37;Mes. press. refoul. pompe booster 'Pb' - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';38;Mes. press. refoul. pompe booster 'Pb' - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';39;Mes. press. refoul. pompe booster 'Pb' - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';40;Mes. press. refoul. pompe booster 'Pb' - Modification valeur de repli = $;Bar
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';43;Mes. press. refoul. pompe booster 'Pb' - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';44;Mes. press. refoul. pompe booster 'Pb' - Modification type message signal en erreur = $;Type msg
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';45;Mes. press. refoul. pompe booster 'Pb' - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';46;Mes. press. refoul. pompe booster 'Pb' - Modification type message seuil H,L = $;Type msg
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';47;Mes. press. refoul. pompe booster 'Pb' - Modification de la valeur de coupure = $;Bar
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';60;Mes. press. refoul. pompe booster 'Pb' - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';61;Mes. press. refoul. pompe booster 'Pb' - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';62;Mes. press. refoul. pompe booster 'Pb' - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';63;Mes. press. refoul. pompe booster 'Pb' - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';64;Mes. press. refoul. pompe booster 'Pb' - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';65;Mes. press. refoul. pompe booster 'Pb' - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';66;Mes. press. refoul. pompe booster 'Pb' - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';67;Mes. press. refoul. pompe booster 'Pb' - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';68;Mes. press. refoul. pompe booster 'Pb' - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';69;Mes. press. refoul. pompe booster 'Pb' - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';70;Mes. press. refoul. pompe booster 'Pb' - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';71;Mes. press. refoul. pompe booster 'Pb' - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';72;Mes. press. refoul. pompe booster 'Pb' - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';73;Mes. press. refoul. pompe booster 'Pb' - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';74;Mes. press. refoul. pompe booster 'Pb' - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';75;Mes. press. refoul. pompe booster 'Pb' - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';76;Mes. press. refoul. pompe booster 'Pb' - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;54;Mes. press. refoul. pompe booster 'Pb';77;Mes. press. refoul. pompe booster 'Pb' - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;PT;54;Mes. press. refoul. pompe booster 'Pb';80;Mes. press. refoul. pompe booster 'Pb' - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;PT;54;Mes. press. refoul. pompe booster 'Pb';81;Mes. press. refoul. pompe booster 'Pb' - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;PT;54;Mes. press. refoul. pompe booster 'Pb';82;Mes. press. refoul. pompe booster 'Pb' - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;PT;54;Mes. press. refoul. pompe booster 'Pb';83;Mes. press. refoul. pompe booster 'Pb' - $seuil exploitant L (Mesure = £);Bool
4;Commande;PT;54;Mes. press. refoul. pompe booster 'Pb';85;Mes. press. refoul. pompe booster 'Pb' - Etat logique sortie TOR HH = $;Bool
4;Commande;PT;54;Mes. press. refoul. pompe booster 'Pb';86;Mes. press. refoul. pompe booster 'Pb' - Etat logique sortie TOR LL = $;Bool
4;Commande;PT;54;Mes. press. refoul. pompe booster 'Pb';87;Mes. press. refoul. pompe booster 'Pb' - Etat logique sortie TOR H = $;Bool
4;Commande;PT;54;Mes. press. refoul. pompe booster 'Pb';88;Mes. press. refoul. pompe booster 'Pb' - Etat logique sortie TOR L = $;Bool
2;Alarme;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';1;Mes. press. refoul. pompe alim. + booster 'Pa' - $erreur entrée analog. £ (mA);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';2;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification échelle min OUTMIN = $;Bar
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';3;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification échelle max OUTMAX = $;Bar
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';4;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification bande morte enregistrement en base de données DBAND = $;Bar
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';5;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';6;Mes. press. refoul. pompe alim. + booster 'Pa' - Mesure = $;Bar
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';7;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification décalage échelle min réelle pour le 0% = $;Bar
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';8;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification décalage échelle max réelle pour le 100% = $;Bar
5;Valeur analogique;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';9;Mes. press. refoul. pompe alim. + booster 'Pa' - Mesure en % = $ (Si option activée);%
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';25;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification valeur seuil HH = $;Seuil
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';26;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification valeur seuil H = $;Seuil
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';27;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification valeur seuil L = $;Seuil
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';28;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification valeur seuil LL = $;Seuil
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';29;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';30;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification hystérésis H = $;Hystérésis
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';31;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification hystérésis L = $;Hystérésis
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';32;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';33;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification temporisation HH = $;Sec
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';34;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification temporisation H = $;Sec
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';35;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification temporisation L = $;Sec
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';36;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification temporisation LL = $;Sec
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';37;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';38;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';39;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';40;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification valeur de repli = $;Bar
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';43;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';44;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification type message signal en erreur = $;Type msg
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';45;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';46;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification type message seuil H,L = $;Type msg
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';47;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification de la valeur de coupure = $;Bar
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';60;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';61;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';62;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';63;Mes. press. refoul. pompe alim. + booster 'Pa' - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';64;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';65;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';66;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';67;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';68;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';69;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';70;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';71;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';72;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';73;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';74;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';75;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';76;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';77;Mes. press. refoul. pompe alim. + booster 'Pa' - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';80;Mes. press. refoul. pompe alim. + booster 'Pa' - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';81;Mes. press. refoul. pompe alim. + booster 'Pa' - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';82;Mes. press. refoul. pompe alim. + booster 'Pa' - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';83;Mes. press. refoul. pompe alim. + booster 'Pa' - $seuil exploitant L (Mesure = £);Bool
4;Commande;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';85;Mes. press. refoul. pompe alim. + booster 'Pa' - Etat logique sortie TOR HH = $;Bool
4;Commande;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';86;Mes. press. refoul. pompe alim. + booster 'Pa' - Etat logique sortie TOR LL = $;Bool
4;Commande;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';87;Mes. press. refoul. pompe alim. + booster 'Pa' - Etat logique sortie TOR H = $;Bool
4;Commande;PT;55;Mes. press. refoul. pompe alim. + booster 'Pa';88;Mes. press. refoul. pompe alim. + booster 'Pa' - Etat logique sortie TOR L = $;Bool
2;Alarme;PT;56;Mes. press. gaz aval détente;1;Mes. press. gaz aval détente - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;2;Mes. press. gaz aval détente - Modification échelle min OUTMIN = $;Bar
6;Paramétrage;PT;56;Mes. press. gaz aval détente;3;Mes. press. gaz aval détente - Modification échelle max OUTMAX = $;Bar
6;Paramétrage;PT;56;Mes. press. gaz aval détente;4;Mes. press. gaz aval détente - Modification bande morte enregistrement en base de données DBAND = $;Bar
6;Paramétrage;PT;56;Mes. press. gaz aval détente;5;Mes. press. gaz aval détente - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;PT;56;Mes. press. gaz aval détente;6;Mes. press. gaz aval détente - Mesure = $;Bar
6;Paramétrage;PT;56;Mes. press. gaz aval détente;7;Mes. press. gaz aval détente - Modification décalage échelle min réelle pour le 0% = $;Bar
6;Paramétrage;PT;56;Mes. press. gaz aval détente;8;Mes. press. gaz aval détente - Modification décalage échelle max réelle pour le 100% = $;Bar
5;Valeur analogique;PT;56;Mes. press. gaz aval détente;9;Mes. press. gaz aval détente - Mesure en % = $ (Si option activée);%
6;Paramétrage;PT;56;Mes. press. gaz aval détente;25;Mes. press. gaz aval détente - Modification valeur seuil HH = $;Seuil
6;Paramétrage;PT;56;Mes. press. gaz aval détente;26;Mes. press. gaz aval détente - Modification valeur seuil H = $;Seuil
6;Paramétrage;PT;56;Mes. press. gaz aval détente;27;Mes. press. gaz aval détente - Modification valeur seuil L = $;Seuil
6;Paramétrage;PT;56;Mes. press. gaz aval détente;28;Mes. press. gaz aval détente - Modification valeur seuil LL = $;Seuil
6;Paramétrage;PT;56;Mes. press. gaz aval détente;29;Mes. press. gaz aval détente - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;PT;56;Mes. press. gaz aval détente;30;Mes. press. gaz aval détente - Modification hystérésis H = $;Hystérésis
6;Paramétrage;PT;56;Mes. press. gaz aval détente;31;Mes. press. gaz aval détente - Modification hystérésis L = $;Hystérésis
6;Paramétrage;PT;56;Mes. press. gaz aval détente;32;Mes. press. gaz aval détente - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;PT;56;Mes. press. gaz aval détente;33;Mes. press. gaz aval détente - Modification temporisation HH = $;Sec
6;Paramétrage;PT;56;Mes. press. gaz aval détente;34;Mes. press. gaz aval détente - Modification temporisation H = $;Sec
6;Paramétrage;PT;56;Mes. press. gaz aval détente;35;Mes. press. gaz aval détente - Modification temporisation L = $;Sec
6;Paramétrage;PT;56;Mes. press. gaz aval détente;36;Mes. press. gaz aval détente - Modification temporisation LL = $;Sec
6;Paramétrage;PT;56;Mes. press. gaz aval détente;37;Mes. press. gaz aval détente - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;PT;56;Mes. press. gaz aval détente;38;Mes. press. gaz aval détente - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;PT;56;Mes. press. gaz aval détente;39;Mes. press. gaz aval détente - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;PT;56;Mes. press. gaz aval détente;40;Mes. press. gaz aval détente - Modification valeur de repli = $;Bar
6;Paramétrage;PT;56;Mes. press. gaz aval détente;43;Mes. press. gaz aval détente - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;PT;56;Mes. press. gaz aval détente;44;Mes. press. gaz aval détente - Modification type message signal en erreur = $;Type msg
6;Paramétrage;PT;56;Mes. press. gaz aval détente;45;Mes. press. gaz aval détente - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;PT;56;Mes. press. gaz aval détente;46;Mes. press. gaz aval détente - Modification type message seuil H,L = $;Type msg
6;Paramétrage;PT;56;Mes. press. gaz aval détente;47;Mes. press. gaz aval détente - Modification de la valeur de coupure = $;Bar
6;Paramétrage;PT;56;Mes. press. gaz aval détente;60;Mes. press. gaz aval détente - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;61;Mes. press. gaz aval détente - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;62;Mes. press. gaz aval détente - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;63;Mes. press. gaz aval détente - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;64;Mes. press. gaz aval détente - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;65;Mes. press. gaz aval détente - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;66;Mes. press. gaz aval détente - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;67;Mes. press. gaz aval détente - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;68;Mes. press. gaz aval détente - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;69;Mes. press. gaz aval détente - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;70;Mes. press. gaz aval détente - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;71;Mes. press. gaz aval détente - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;72;Mes. press. gaz aval détente - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;73;Mes. press. gaz aval détente - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;74;Mes. press. gaz aval détente - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;75;Mes. press. gaz aval détente - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;76;Mes. press. gaz aval détente - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;PT;56;Mes. press. gaz aval détente;77;Mes. press. gaz aval détente - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;PT;56;Mes. press. gaz aval détente;80;Mes. press. gaz aval détente - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;PT;56;Mes. press. gaz aval détente;81;Mes. press. gaz aval détente - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;PT;56;Mes. press. gaz aval détente;82;Mes. press. gaz aval détente - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;PT;56;Mes. press. gaz aval détente;83;Mes. press. gaz aval détente - $seuil exploitant L (Mesure = £);Bool
4;Commande;PT;56;Mes. press. gaz aval détente;85;Mes. press. gaz aval détente - Etat logique sortie TOR HH = $;Bool
4;Commande;PT;56;Mes. press. gaz aval détente;86;Mes. press. gaz aval détente - Etat logique sortie TOR LL = $;Bool
4;Commande;PT;56;Mes. press. gaz aval détente;87;Mes. press. gaz aval détente - Etat logique sortie TOR H = $;Bool
4;Commande;PT;56;Mes. press. gaz aval détente;88;Mes. press. gaz aval détente - Etat logique sortie TOR L = $;Bool
2;Alarme;TT;1;Mes. température départ;1;Mes. température départ - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;TT;1;Mes. température départ;2;Mes. température départ - Modification échelle min OUTMIN = $;°C
6;Paramétrage;TT;1;Mes. température départ;3;Mes. température départ - Modification échelle max OUTMAX = $;°C
6;Paramétrage;TT;1;Mes. température départ;4;Mes. température départ - Modification bande morte enregistrement en base de données DBAND = $;°C
6;Paramétrage;TT;1;Mes. température départ;5;Mes. température départ - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;TT;1;Mes. température départ;6;Mes. température départ - Mesure = $;°C
6;Paramétrage;TT;1;Mes. température départ;7;Mes. température départ - Modification décalage échelle min réelle pour le 0% = $;°C
6;Paramétrage;TT;1;Mes. température départ;8;Mes. température départ - Modification décalage échelle max réelle pour le 100% = $;°C
5;Valeur analogique;TT;1;Mes. température départ;9;Mes. température départ - Mesure en % = $ (Si option activée);%
6;Paramétrage;TT;1;Mes. température départ;25;Mes. température départ - Modification valeur seuil HH = $;Seuil
6;Paramétrage;TT;1;Mes. température départ;26;Mes. température départ - Modification valeur seuil H = $;Seuil
6;Paramétrage;TT;1;Mes. température départ;27;Mes. température départ - Modification valeur seuil L = $;Seuil
6;Paramétrage;TT;1;Mes. température départ;28;Mes. température départ - Modification valeur seuil LL = $;Seuil
6;Paramétrage;TT;1;Mes. température départ;29;Mes. température départ - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;TT;1;Mes. température départ;30;Mes. température départ - Modification hystérésis H = $;Hystérésis
6;Paramétrage;TT;1;Mes. température départ;31;Mes. température départ - Modification hystérésis L = $;Hystérésis
6;Paramétrage;TT;1;Mes. température départ;32;Mes. température départ - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;TT;1;Mes. température départ;33;Mes. température départ - Modification temporisation HH = $;Sec
6;Paramétrage;TT;1;Mes. température départ;34;Mes. température départ - Modification temporisation H = $;Sec
6;Paramétrage;TT;1;Mes. température départ;35;Mes. température départ - Modification temporisation L = $;Sec
6;Paramétrage;TT;1;Mes. température départ;36;Mes. température départ - Modification temporisation LL = $;Sec
6;Paramétrage;TT;1;Mes. température départ;37;Mes. température départ - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;TT;1;Mes. température départ;38;Mes. température départ - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;TT;1;Mes. température départ;39;Mes. température départ - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;TT;1;Mes. température départ;40;Mes. température départ - Modification valeur de repli = $;°C
6;Paramétrage;TT;1;Mes. température départ;43;Mes. température départ - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;TT;1;Mes. température départ;44;Mes. température départ - Modification type message signal en erreur = $;Type msg
6;Paramétrage;TT;1;Mes. température départ;45;Mes. température départ - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;TT;1;Mes. température départ;46;Mes. température départ - Modification type message seuil H,L = $;Type msg
6;Paramétrage;TT;1;Mes. température départ;47;Mes. température départ - Modification de la valeur de coupure = $;°C
6;Paramétrage;TT;1;Mes. température départ;60;Mes. température départ - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;1;Mes. température départ;61;Mes. température départ - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;1;Mes. température départ;62;Mes. température départ - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;1;Mes. température départ;63;Mes. température départ - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;1;Mes. température départ;64;Mes. température départ - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;1;Mes. température départ;65;Mes. température départ - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;1;Mes. température départ;66;Mes. température départ - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;1;Mes. température départ;67;Mes. température départ - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;1;Mes. température départ;68;Mes. température départ - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;1;Mes. température départ;69;Mes. température départ - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;1;Mes. température départ;70;Mes. température départ - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;1;Mes. température départ;71;Mes. température départ - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;1;Mes. température départ;72;Mes. température départ - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;1;Mes. température départ;73;Mes. température départ - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;1;Mes. température départ;74;Mes. température départ - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;TT;1;Mes. température départ;75;Mes. température départ - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;1;Mes. température départ;76;Mes. température départ - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;1;Mes. température départ;77;Mes. température départ - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;TT;1;Mes. température départ;80;Mes. température départ - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;TT;1;Mes. température départ;81;Mes. température départ - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;TT;1;Mes. température départ;82;Mes. température départ - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;TT;1;Mes. température départ;83;Mes. température départ - $seuil exploitant L (Mesure = £);Bool
4;Commande;TT;1;Mes. température départ;85;Mes. température départ - Etat logique sortie TOR HH = $;Bool
4;Commande;TT;1;Mes. température départ;86;Mes. température départ - Etat logique sortie TOR LL = $;Bool
4;Commande;TT;1;Mes. température départ;87;Mes. température départ - Etat logique sortie TOR H = $;Bool
4;Commande;TT;1;Mes. température départ;88;Mes. température départ - Etat logique sortie TOR L = $;Bool
2;Alarme;TT;2;Mes. température retour;1;Mes. température retour - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;TT;2;Mes. température retour;2;Mes. température retour - Modification échelle min OUTMIN = $;°C
6;Paramétrage;TT;2;Mes. température retour;3;Mes. température retour - Modification échelle max OUTMAX = $;°C
6;Paramétrage;TT;2;Mes. température retour;4;Mes. température retour - Modification bande morte enregistrement en base de données DBAND = $;°C
6;Paramétrage;TT;2;Mes. température retour;5;Mes. température retour - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;TT;2;Mes. température retour;6;Mes. température retour - Mesure = $;°C
6;Paramétrage;TT;2;Mes. température retour;7;Mes. température retour - Modification décalage échelle min réelle pour le 0% = $;°C
6;Paramétrage;TT;2;Mes. température retour;8;Mes. température retour - Modification décalage échelle max réelle pour le 100% = $;°C
5;Valeur analogique;TT;2;Mes. température retour;9;Mes. température retour - Mesure en % = $ (Si option activée);%
6;Paramétrage;TT;2;Mes. température retour;25;Mes. température retour - Modification valeur seuil HH = $;Seuil
6;Paramétrage;TT;2;Mes. température retour;26;Mes. température retour - Modification valeur seuil H = $;Seuil
6;Paramétrage;TT;2;Mes. température retour;27;Mes. température retour - Modification valeur seuil L = $;Seuil
6;Paramétrage;TT;2;Mes. température retour;28;Mes. température retour - Modification valeur seuil LL = $;Seuil
6;Paramétrage;TT;2;Mes. température retour;29;Mes. température retour - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;TT;2;Mes. température retour;30;Mes. température retour - Modification hystérésis H = $;Hystérésis
6;Paramétrage;TT;2;Mes. température retour;31;Mes. température retour - Modification hystérésis L = $;Hystérésis
6;Paramétrage;TT;2;Mes. température retour;32;Mes. température retour - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;TT;2;Mes. température retour;33;Mes. température retour - Modification temporisation HH = $;Sec
6;Paramétrage;TT;2;Mes. température retour;34;Mes. température retour - Modification temporisation H = $;Sec
6;Paramétrage;TT;2;Mes. température retour;35;Mes. température retour - Modification temporisation L = $;Sec
6;Paramétrage;TT;2;Mes. température retour;36;Mes. température retour - Modification temporisation LL = $;Sec
6;Paramétrage;TT;2;Mes. température retour;37;Mes. température retour - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;TT;2;Mes. température retour;38;Mes. température retour - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;TT;2;Mes. température retour;39;Mes. température retour - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;TT;2;Mes. température retour;40;Mes. température retour - Modification valeur de repli = $;°C
6;Paramétrage;TT;2;Mes. température retour;43;Mes. température retour - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;TT;2;Mes. température retour;44;Mes. température retour - Modification type message signal en erreur = $;Type msg
6;Paramétrage;TT;2;Mes. température retour;45;Mes. température retour - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;TT;2;Mes. température retour;46;Mes. température retour - Modification type message seuil H,L = $;Type msg
6;Paramétrage;TT;2;Mes. température retour;47;Mes. température retour - Modification de la valeur de coupure = $;°C
6;Paramétrage;TT;2;Mes. température retour;60;Mes. température retour - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;2;Mes. température retour;61;Mes. température retour - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;2;Mes. température retour;62;Mes. température retour - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;2;Mes. température retour;63;Mes. température retour - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;2;Mes. température retour;64;Mes. température retour - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;2;Mes. température retour;65;Mes. température retour - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;2;Mes. température retour;66;Mes. température retour - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;2;Mes. température retour;67;Mes. température retour - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;2;Mes. température retour;68;Mes. température retour - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;2;Mes. température retour;69;Mes. température retour - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;2;Mes. température retour;70;Mes. température retour - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;2;Mes. température retour;71;Mes. température retour - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;2;Mes. température retour;72;Mes. température retour - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;2;Mes. température retour;73;Mes. température retour - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;2;Mes. température retour;74;Mes. température retour - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;TT;2;Mes. température retour;75;Mes. température retour - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;2;Mes. température retour;76;Mes. température retour - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;2;Mes. température retour;77;Mes. température retour - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;TT;2;Mes. température retour;80;Mes. température retour - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;TT;2;Mes. température retour;81;Mes. température retour - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;TT;2;Mes. température retour;82;Mes. température retour - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;TT;2;Mes. température retour;83;Mes. température retour - $seuil exploitant L (Mesure = £);Bool
4;Commande;TT;2;Mes. température retour;85;Mes. température retour - Etat logique sortie TOR HH = $;Bool
4;Commande;TT;2;Mes. température retour;86;Mes. température retour - Etat logique sortie TOR LL = $;Bool
4;Commande;TT;2;Mes. température retour;87;Mes. température retour - Etat logique sortie TOR H = $;Bool
4;Commande;TT;2;Mes. température retour;88;Mes. température retour - Etat logique sortie TOR L = $;Bool
2;Alarme;TT;3;Mes. temp. interne haut;1;Mes. temp. interne haut - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;2;Mes. temp. interne haut - Modification échelle min OUTMIN = $;°C
6;Paramétrage;TT;3;Mes. temp. interne haut;3;Mes. temp. interne haut - Modification échelle max OUTMAX = $;°C
6;Paramétrage;TT;3;Mes. temp. interne haut;4;Mes. temp. interne haut - Modification bande morte enregistrement en base de données DBAND = $;°C
6;Paramétrage;TT;3;Mes. temp. interne haut;5;Mes. temp. interne haut - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;TT;3;Mes. temp. interne haut;6;Mes. temp. interne haut - Mesure = $;°C
6;Paramétrage;TT;3;Mes. temp. interne haut;7;Mes. temp. interne haut - Modification décalage échelle min réelle pour le 0% = $;°C
6;Paramétrage;TT;3;Mes. temp. interne haut;8;Mes. temp. interne haut - Modification décalage échelle max réelle pour le 100% = $;°C
5;Valeur analogique;TT;3;Mes. temp. interne haut;9;Mes. temp. interne haut - Mesure en % = $ (Si option activée);%
6;Paramétrage;TT;3;Mes. temp. interne haut;25;Mes. temp. interne haut - Modification valeur seuil HH = $;Seuil
6;Paramétrage;TT;3;Mes. temp. interne haut;26;Mes. temp. interne haut - Modification valeur seuil H = $;Seuil
6;Paramétrage;TT;3;Mes. temp. interne haut;27;Mes. temp. interne haut - Modification valeur seuil L = $;Seuil
6;Paramétrage;TT;3;Mes. temp. interne haut;28;Mes. temp. interne haut - Modification valeur seuil LL = $;Seuil
6;Paramétrage;TT;3;Mes. temp. interne haut;29;Mes. temp. interne haut - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;TT;3;Mes. temp. interne haut;30;Mes. temp. interne haut - Modification hystérésis H = $;Hystérésis
6;Paramétrage;TT;3;Mes. temp. interne haut;31;Mes. temp. interne haut - Modification hystérésis L = $;Hystérésis
6;Paramétrage;TT;3;Mes. temp. interne haut;32;Mes. temp. interne haut - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;TT;3;Mes. temp. interne haut;33;Mes. temp. interne haut - Modification temporisation HH = $;Sec
6;Paramétrage;TT;3;Mes. temp. interne haut;34;Mes. temp. interne haut - Modification temporisation H = $;Sec
6;Paramétrage;TT;3;Mes. temp. interne haut;35;Mes. temp. interne haut - Modification temporisation L = $;Sec
6;Paramétrage;TT;3;Mes. temp. interne haut;36;Mes. temp. interne haut - Modification temporisation LL = $;Sec
6;Paramétrage;TT;3;Mes. temp. interne haut;37;Mes. temp. interne haut - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;TT;3;Mes. temp. interne haut;38;Mes. temp. interne haut - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;TT;3;Mes. temp. interne haut;39;Mes. temp. interne haut - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;TT;3;Mes. temp. interne haut;40;Mes. temp. interne haut - Modification valeur de repli = $;°C
6;Paramétrage;TT;3;Mes. temp. interne haut;43;Mes. temp. interne haut - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;TT;3;Mes. temp. interne haut;44;Mes. temp. interne haut - Modification type message signal en erreur = $;Type msg
6;Paramétrage;TT;3;Mes. temp. interne haut;45;Mes. temp. interne haut - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;TT;3;Mes. temp. interne haut;46;Mes. temp. interne haut - Modification type message seuil H,L = $;Type msg
6;Paramétrage;TT;3;Mes. temp. interne haut;47;Mes. temp. interne haut - Modification de la valeur de coupure = $;°C
6;Paramétrage;TT;3;Mes. temp. interne haut;60;Mes. temp. interne haut - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;61;Mes. temp. interne haut - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;62;Mes. temp. interne haut - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;63;Mes. temp. interne haut - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;64;Mes. temp. interne haut - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;65;Mes. temp. interne haut - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;66;Mes. temp. interne haut - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;67;Mes. temp. interne haut - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;68;Mes. temp. interne haut - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;69;Mes. temp. interne haut - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;70;Mes. temp. interne haut - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;71;Mes. temp. interne haut - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;72;Mes. temp. interne haut - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;73;Mes. temp. interne haut - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;74;Mes. temp. interne haut - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;75;Mes. temp. interne haut - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;76;Mes. temp. interne haut - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;3;Mes. temp. interne haut;77;Mes. temp. interne haut - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;TT;3;Mes. temp. interne haut;80;Mes. temp. interne haut - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;TT;3;Mes. temp. interne haut;81;Mes. temp. interne haut - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;TT;3;Mes. temp. interne haut;82;Mes. temp. interne haut - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;TT;3;Mes. temp. interne haut;83;Mes. temp. interne haut - $seuil exploitant L (Mesure = £);Bool
4;Commande;TT;3;Mes. temp. interne haut;85;Mes. temp. interne haut - Etat logique sortie TOR HH = $;Bool
4;Commande;TT;3;Mes. temp. interne haut;86;Mes. temp. interne haut - Etat logique sortie TOR LL = $;Bool
4;Commande;TT;3;Mes. temp. interne haut;87;Mes. temp. interne haut - Etat logique sortie TOR H = $;Bool
4;Commande;TT;3;Mes. temp. interne haut;88;Mes. temp. interne haut - Etat logique sortie TOR L = $;Bool
2;Alarme;TT;4;Mes. temp. interne bas;1;Mes. temp. interne bas - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;2;Mes. temp. interne bas - Modification échelle min OUTMIN = $;°C
6;Paramétrage;TT;4;Mes. temp. interne bas;3;Mes. temp. interne bas - Modification échelle max OUTMAX = $;°C
6;Paramétrage;TT;4;Mes. temp. interne bas;4;Mes. temp. interne bas - Modification bande morte enregistrement en base de données DBAND = $;°C
6;Paramétrage;TT;4;Mes. temp. interne bas;5;Mes. temp. interne bas - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;TT;4;Mes. temp. interne bas;6;Mes. temp. interne bas - Mesure = $;°C
6;Paramétrage;TT;4;Mes. temp. interne bas;7;Mes. temp. interne bas - Modification décalage échelle min réelle pour le 0% = $;°C
6;Paramétrage;TT;4;Mes. temp. interne bas;8;Mes. temp. interne bas - Modification décalage échelle max réelle pour le 100% = $;°C
5;Valeur analogique;TT;4;Mes. temp. interne bas;9;Mes. temp. interne bas - Mesure en % = $ (Si option activée);%
6;Paramétrage;TT;4;Mes. temp. interne bas;25;Mes. temp. interne bas - Modification valeur seuil HH = $;Seuil
6;Paramétrage;TT;4;Mes. temp. interne bas;26;Mes. temp. interne bas - Modification valeur seuil H = $;Seuil
6;Paramétrage;TT;4;Mes. temp. interne bas;27;Mes. temp. interne bas - Modification valeur seuil L = $;Seuil
6;Paramétrage;TT;4;Mes. temp. interne bas;28;Mes. temp. interne bas - Modification valeur seuil LL = $;Seuil
6;Paramétrage;TT;4;Mes. temp. interne bas;29;Mes. temp. interne bas - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;TT;4;Mes. temp. interne bas;30;Mes. temp. interne bas - Modification hystérésis H = $;Hystérésis
6;Paramétrage;TT;4;Mes. temp. interne bas;31;Mes. temp. interne bas - Modification hystérésis L = $;Hystérésis
6;Paramétrage;TT;4;Mes. temp. interne bas;32;Mes. temp. interne bas - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;TT;4;Mes. temp. interne bas;33;Mes. temp. interne bas - Modification temporisation HH = $;Sec
6;Paramétrage;TT;4;Mes. temp. interne bas;34;Mes. temp. interne bas - Modification temporisation H = $;Sec
6;Paramétrage;TT;4;Mes. temp. interne bas;35;Mes. temp. interne bas - Modification temporisation L = $;Sec
6;Paramétrage;TT;4;Mes. temp. interne bas;36;Mes. temp. interne bas - Modification temporisation LL = $;Sec
6;Paramétrage;TT;4;Mes. temp. interne bas;37;Mes. temp. interne bas - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;TT;4;Mes. temp. interne bas;38;Mes. temp. interne bas - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;TT;4;Mes. temp. interne bas;39;Mes. temp. interne bas - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;TT;4;Mes. temp. interne bas;40;Mes. temp. interne bas - Modification valeur de repli = $;°C
6;Paramétrage;TT;4;Mes. temp. interne bas;43;Mes. temp. interne bas - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;TT;4;Mes. temp. interne bas;44;Mes. temp. interne bas - Modification type message signal en erreur = $;Type msg
6;Paramétrage;TT;4;Mes. temp. interne bas;45;Mes. temp. interne bas - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;TT;4;Mes. temp. interne bas;46;Mes. temp. interne bas - Modification type message seuil H,L = $;Type msg
6;Paramétrage;TT;4;Mes. temp. interne bas;47;Mes. temp. interne bas - Modification de la valeur de coupure = $;°C
6;Paramétrage;TT;4;Mes. temp. interne bas;60;Mes. temp. interne bas - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;61;Mes. temp. interne bas - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;62;Mes. temp. interne bas - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;63;Mes. temp. interne bas - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;64;Mes. temp. interne bas - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;65;Mes. temp. interne bas - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;66;Mes. temp. interne bas - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;67;Mes. temp. interne bas - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;68;Mes. temp. interne bas - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;69;Mes. temp. interne bas - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;70;Mes. temp. interne bas - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;71;Mes. temp. interne bas - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;72;Mes. temp. interne bas - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;73;Mes. temp. interne bas - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;74;Mes. temp. interne bas - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;75;Mes. temp. interne bas - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;76;Mes. temp. interne bas - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;4;Mes. temp. interne bas;77;Mes. temp. interne bas - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;TT;4;Mes. temp. interne bas;80;Mes. temp. interne bas - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;TT;4;Mes. temp. interne bas;81;Mes. temp. interne bas - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;TT;4;Mes. temp. interne bas;82;Mes. temp. interne bas - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;TT;4;Mes. temp. interne bas;83;Mes. temp. interne bas - $seuil exploitant L (Mesure = £);Bool
4;Commande;TT;4;Mes. temp. interne bas;85;Mes. temp. interne bas - Etat logique sortie TOR HH = $;Bool
4;Commande;TT;4;Mes. temp. interne bas;86;Mes. temp. interne bas - Etat logique sortie TOR LL = $;Bool
4;Commande;TT;4;Mes. temp. interne bas;87;Mes. temp. interne bas - Etat logique sortie TOR H = $;Bool
4;Commande;TT;4;Mes. temp. interne bas;88;Mes. temp. interne bas - Etat logique sortie TOR L = $;Bool
2;Alarme;TT;42;Mes. temp. bâche 1;1;Mes. temp. bâche 1 - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;2;Mes. temp. bâche 1 - Modification échelle min OUTMIN = $;°C
6;Paramétrage;TT;42;Mes. temp. bâche 1;3;Mes. temp. bâche 1 - Modification échelle max OUTMAX = $;°C
6;Paramétrage;TT;42;Mes. temp. bâche 1;4;Mes. temp. bâche 1 - Modification bande morte enregistrement en base de données DBAND = $;°C
6;Paramétrage;TT;42;Mes. temp. bâche 1;5;Mes. temp. bâche 1 - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;TT;42;Mes. temp. bâche 1;6;Mes. temp. bâche 1 - Mesure = $;°C
6;Paramétrage;TT;42;Mes. temp. bâche 1;7;Mes. temp. bâche 1 - Modification décalage échelle min réelle pour le 0% = $;°C
6;Paramétrage;TT;42;Mes. temp. bâche 1;8;Mes. temp. bâche 1 - Modification décalage échelle max réelle pour le 100% = $;°C
5;Valeur analogique;TT;42;Mes. temp. bâche 1;9;Mes. temp. bâche 1 - Mesure en % = $ (Si option activée);%
6;Paramétrage;TT;42;Mes. temp. bâche 1;25;Mes. temp. bâche 1 - Modification valeur seuil HH = $;Seuil
6;Paramétrage;TT;42;Mes. temp. bâche 1;26;Mes. temp. bâche 1 - Modification valeur seuil H = $;Seuil
6;Paramétrage;TT;42;Mes. temp. bâche 1;27;Mes. temp. bâche 1 - Modification valeur seuil L = $;Seuil
6;Paramétrage;TT;42;Mes. temp. bâche 1;28;Mes. temp. bâche 1 - Modification valeur seuil LL = $;Seuil
6;Paramétrage;TT;42;Mes. temp. bâche 1;29;Mes. temp. bâche 1 - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;TT;42;Mes. temp. bâche 1;30;Mes. temp. bâche 1 - Modification hystérésis H = $;Hystérésis
6;Paramétrage;TT;42;Mes. temp. bâche 1;31;Mes. temp. bâche 1 - Modification hystérésis L = $;Hystérésis
6;Paramétrage;TT;42;Mes. temp. bâche 1;32;Mes. temp. bâche 1 - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;TT;42;Mes. temp. bâche 1;33;Mes. temp. bâche 1 - Modification temporisation HH = $;Sec
6;Paramétrage;TT;42;Mes. temp. bâche 1;34;Mes. temp. bâche 1 - Modification temporisation H = $;Sec
6;Paramétrage;TT;42;Mes. temp. bâche 1;35;Mes. temp. bâche 1 - Modification temporisation L = $;Sec
6;Paramétrage;TT;42;Mes. temp. bâche 1;36;Mes. temp. bâche 1 - Modification temporisation LL = $;Sec
6;Paramétrage;TT;42;Mes. temp. bâche 1;37;Mes. temp. bâche 1 - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;TT;42;Mes. temp. bâche 1;38;Mes. temp. bâche 1 - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;TT;42;Mes. temp. bâche 1;39;Mes. temp. bâche 1 - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;TT;42;Mes. temp. bâche 1;40;Mes. temp. bâche 1 - Modification valeur de repli = $;°C
6;Paramétrage;TT;42;Mes. temp. bâche 1;43;Mes. temp. bâche 1 - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;TT;42;Mes. temp. bâche 1;44;Mes. temp. bâche 1 - Modification type message signal en erreur = $;Type msg
6;Paramétrage;TT;42;Mes. temp. bâche 1;45;Mes. temp. bâche 1 - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;TT;42;Mes. temp. bâche 1;46;Mes. temp. bâche 1 - Modification type message seuil H,L = $;Type msg
6;Paramétrage;TT;42;Mes. temp. bâche 1;47;Mes. temp. bâche 1 - Modification de la valeur de coupure = $;°C
6;Paramétrage;TT;42;Mes. temp. bâche 1;60;Mes. temp. bâche 1 - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;61;Mes. temp. bâche 1 - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;62;Mes. temp. bâche 1 - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;63;Mes. temp. bâche 1 - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;64;Mes. temp. bâche 1 - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;65;Mes. temp. bâche 1 - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;66;Mes. temp. bâche 1 - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;67;Mes. temp. bâche 1 - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;68;Mes. temp. bâche 1 - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;69;Mes. temp. bâche 1 - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;70;Mes. temp. bâche 1 - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;71;Mes. temp. bâche 1 - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;72;Mes. temp. bâche 1 - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;73;Mes. temp. bâche 1 - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;74;Mes. temp. bâche 1 - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;75;Mes. temp. bâche 1 - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;76;Mes. temp. bâche 1 - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;42;Mes. temp. bâche 1;77;Mes. temp. bâche 1 - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;TT;42;Mes. temp. bâche 1;80;Mes. temp. bâche 1 - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;TT;42;Mes. temp. bâche 1;81;Mes. temp. bâche 1 - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;TT;42;Mes. temp. bâche 1;82;Mes. temp. bâche 1 - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;TT;42;Mes. temp. bâche 1;83;Mes. temp. bâche 1 - $seuil exploitant L (Mesure = £);Bool
4;Commande;TT;42;Mes. temp. bâche 1;85;Mes. temp. bâche 1 - Etat logique sortie TOR HH = $;Bool
4;Commande;TT;42;Mes. temp. bâche 1;86;Mes. temp. bâche 1 - Etat logique sortie TOR LL = $;Bool
4;Commande;TT;42;Mes. temp. bâche 1;87;Mes. temp. bâche 1 - Etat logique sortie TOR H = $;Bool
4;Commande;TT;42;Mes. temp. bâche 1;88;Mes. temp. bâche 1 - Etat logique sortie TOR L = $;Bool
2;Alarme;TT;63;Mes. temp. air refoul. ventil. brûl. 1;1;Mes. temp. air refoul. ventil. brûl. 1 - $erreur entrée analog., courant mesuré = £ (mA);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;2;Mes. temp. air refoul. ventil. brûl. 1 - Modification échelle min OUTMIN = $;°C
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;3;Mes. temp. air refoul. ventil. brûl. 1 - Modification échelle max OUTMAX = $;°C
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;4;Mes. temp. air refoul. ventil. brûl. 1 - Modification bande morte enregistrement en base de données DBAND = $;°C
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;5;Mes. temp. air refoul. ventil. brûl. 1 - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;TT;63;Mes. temp. air refoul. ventil. brûl. 1;6;Mes. temp. air refoul. ventil. brûl. 1 - Mesure = $;°C
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;7;Mes. temp. air refoul. ventil. brûl. 1 - Modification décalage échelle min réelle pour le 0% = $;°C
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;8;Mes. temp. air refoul. ventil. brûl. 1 - Modification décalage échelle max réelle pour le 100% = $;°C
5;Valeur analogique;TT;63;Mes. temp. air refoul. ventil. brûl. 1;9;Mes. temp. air refoul. ventil. brûl. 1 - Mesure en % = $ (Si option activée);%
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;25;Mes. temp. air refoul. ventil. brûl. 1 - Modification valeur seuil HH = $;Seuil
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;26;Mes. temp. air refoul. ventil. brûl. 1 - Modification valeur seuil H = $;Seuil
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;27;Mes. temp. air refoul. ventil. brûl. 1 - Modification valeur seuil L = $;Seuil
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;28;Mes. temp. air refoul. ventil. brûl. 1 - Modification valeur seuil LL = $;Seuil
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;29;Mes. temp. air refoul. ventil. brûl. 1 - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;30;Mes. temp. air refoul. ventil. brûl. 1 - Modification hystérésis H = $;Hystérésis
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;31;Mes. temp. air refoul. ventil. brûl. 1 - Modification hystérésis L = $;Hystérésis
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;32;Mes. temp. air refoul. ventil. brûl. 1 - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;33;Mes. temp. air refoul. ventil. brûl. 1 - Modification temporisation HH = $;Sec
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;34;Mes. temp. air refoul. ventil. brûl. 1 - Modification temporisation H = $;Sec
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;35;Mes. temp. air refoul. ventil. brûl. 1 - Modification temporisation L = $;Sec
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;36;Mes. temp. air refoul. ventil. brûl. 1 - Modification temporisation LL = $;Sec
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;37;Mes. temp. air refoul. ventil. brûl. 1 - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;38;Mes. temp. air refoul. ventil. brûl. 1 - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;39;Mes. temp. air refoul. ventil. brûl. 1 - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;40;Mes. temp. air refoul. ventil. brûl. 1 - Modification valeur de repli = $;°C
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;43;Mes. temp. air refoul. ventil. brûl. 1 - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;44;Mes. temp. air refoul. ventil. brûl. 1 - Modification type message signal en erreur = $;Type msg
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;45;Mes. temp. air refoul. ventil. brûl. 1 - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;46;Mes. temp. air refoul. ventil. brûl. 1 - Modification type message seuil H,L = $;Type msg
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;47;Mes. temp. air refoul. ventil. brûl. 1 - Modification de la valeur de coupure = $;°C
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;60;Mes. temp. air refoul. ventil. brûl. 1 - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;61;Mes. temp. air refoul. ventil. brûl. 1 - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;62;Mes. temp. air refoul. ventil. brûl. 1 - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;63;Mes. temp. air refoul. ventil. brûl. 1 - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;64;Mes. temp. air refoul. ventil. brûl. 1 - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;65;Mes. temp. air refoul. ventil. brûl. 1 - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;66;Mes. temp. air refoul. ventil. brûl. 1 - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;67;Mes. temp. air refoul. ventil. brûl. 1 - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;68;Mes. temp. air refoul. ventil. brûl. 1 - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;69;Mes. temp. air refoul. ventil. brûl. 1 - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;70;Mes. temp. air refoul. ventil. brûl. 1 - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;71;Mes. temp. air refoul. ventil. brûl. 1 - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;72;Mes. temp. air refoul. ventil. brûl. 1 - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;73;Mes. temp. air refoul. ventil. brûl. 1 - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;74;Mes. temp. air refoul. ventil. brûl. 1 - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;75;Mes. temp. air refoul. ventil. brûl. 1 - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;76;Mes. temp. air refoul. ventil. brûl. 1 - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;63;Mes. temp. air refoul. ventil. brûl. 1;77;Mes. temp. air refoul. ventil. brûl. 1 - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;TT;63;Mes. temp. air refoul. ventil. brûl. 1;80;Mes. temp. air refoul. ventil. brûl. 1 - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;TT;63;Mes. temp. air refoul. ventil. brûl. 1;81;Mes. temp. air refoul. ventil. brûl. 1 - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;TT;63;Mes. temp. air refoul. ventil. brûl. 1;82;Mes. temp. air refoul. ventil. brûl. 1 - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;TT;63;Mes. temp. air refoul. ventil. brûl. 1;83;Mes. temp. air refoul. ventil. brûl. 1 - $seuil exploitant L (Mesure = £);Bool
4;Commande;TT;63;Mes. temp. air refoul. ventil. brûl. 1;85;Mes. temp. air refoul. ventil. brûl. 1 - Etat logique sortie TOR HH = $;Bool
4;Commande;TT;63;Mes. temp. air refoul. ventil. brûl. 1;86;Mes. temp. air refoul. ventil. brûl. 1 - Etat logique sortie TOR LL = $;Bool
4;Commande;TT;63;Mes. temp. air refoul. ventil. brûl. 1;87;Mes. temp. air refoul. ventil. brûl. 1 - Etat logique sortie TOR H = $;Bool
4;Commande;TT;63;Mes. temp. air refoul. ventil. brûl. 1;88;Mes. temp. air refoul. ventil. brûl. 1 - Etat logique sortie TOR L = $;Bool
2;Alarme;TT;65;Mes. temp. air aspir. ventil. brûl. 1;1;Mes. temp. air aspir. ventil. brûl. 1 - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;2;Mes. temp. air aspir. ventil. brûl. 1 - Modification échelle min OUTMIN = $;°C
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;3;Mes. temp. air aspir. ventil. brûl. 1 - Modification échelle max OUTMAX = $;°C
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;4;Mes. temp. air aspir. ventil. brûl. 1 - Modification bande morte enregistrement en base de données DBAND = $;°C
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;5;Mes. temp. air aspir. ventil. brûl. 1 - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;TT;65;Mes. temp. air aspir. ventil. brûl. 1;6;Mes. temp. air aspir. ventil. brûl. 1 - Mesure = $;°C
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;7;Mes. temp. air aspir. ventil. brûl. 1 - Modification décalage échelle min réelle pour le 0% = $;°C
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;8;Mes. temp. air aspir. ventil. brûl. 1 - Modification décalage échelle max réelle pour le 100% = $;°C
5;Valeur analogique;TT;65;Mes. temp. air aspir. ventil. brûl. 1;9;Mes. temp. air aspir. ventil. brûl. 1 - Mesure en % = $ (Si option activée);%
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;25;Mes. temp. air aspir. ventil. brûl. 1 - Modification valeur seuil HH = $;Seuil
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;26;Mes. temp. air aspir. ventil. brûl. 1 - Modification valeur seuil H = $;Seuil
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;27;Mes. temp. air aspir. ventil. brûl. 1 - Modification valeur seuil L = $;Seuil
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;28;Mes. temp. air aspir. ventil. brûl. 1 - Modification valeur seuil LL = $;Seuil
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;29;Mes. temp. air aspir. ventil. brûl. 1 - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;30;Mes. temp. air aspir. ventil. brûl. 1 - Modification hystérésis H = $;Hystérésis
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;31;Mes. temp. air aspir. ventil. brûl. 1 - Modification hystérésis L = $;Hystérésis
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;32;Mes. temp. air aspir. ventil. brûl. 1 - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;33;Mes. temp. air aspir. ventil. brûl. 1 - Modification temporisation HH = $;Sec
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;34;Mes. temp. air aspir. ventil. brûl. 1 - Modification temporisation H = $;Sec
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;35;Mes. temp. air aspir. ventil. brûl. 1 - Modification temporisation L = $;Sec
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;36;Mes. temp. air aspir. ventil. brûl. 1 - Modification temporisation LL = $;Sec
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;37;Mes. temp. air aspir. ventil. brûl. 1 - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;38;Mes. temp. air aspir. ventil. brûl. 1 - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;39;Mes. temp. air aspir. ventil. brûl. 1 - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;40;Mes. temp. air aspir. ventil. brûl. 1 - Modification valeur de repli = $;°C
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;43;Mes. temp. air aspir. ventil. brûl. 1 - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;44;Mes. temp. air aspir. ventil. brûl. 1 - Modification type message signal en erreur = $;Type msg
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;45;Mes. temp. air aspir. ventil. brûl. 1 - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;46;Mes. temp. air aspir. ventil. brûl. 1 - Modification type message seuil H,L = $;Type msg
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;47;Mes. temp. air aspir. ventil. brûl. 1 - Modification de la valeur de coupure = $;°C
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;60;Mes. temp. air aspir. ventil. brûl. 1 - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;61;Mes. temp. air aspir. ventil. brûl. 1 - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;62;Mes. temp. air aspir. ventil. brûl. 1 - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;63;Mes. temp. air aspir. ventil. brûl. 1 - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;64;Mes. temp. air aspir. ventil. brûl. 1 - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;65;Mes. temp. air aspir. ventil. brûl. 1 - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;66;Mes. temp. air aspir. ventil. brûl. 1 - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;67;Mes. temp. air aspir. ventil. brûl. 1 - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;68;Mes. temp. air aspir. ventil. brûl. 1 - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;69;Mes. temp. air aspir. ventil. brûl. 1 - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;70;Mes. temp. air aspir. ventil. brûl. 1 - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;71;Mes. temp. air aspir. ventil. brûl. 1 - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;72;Mes. temp. air aspir. ventil. brûl. 1 - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;73;Mes. temp. air aspir. ventil. brûl. 1 - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;74;Mes. temp. air aspir. ventil. brûl. 1 - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;75;Mes. temp. air aspir. ventil. brûl. 1 - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;76;Mes. temp. air aspir. ventil. brûl. 1 - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;65;Mes. temp. air aspir. ventil. brûl. 1;77;Mes. temp. air aspir. ventil. brûl. 1 - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;TT;65;Mes. temp. air aspir. ventil. brûl. 1;80;Mes. temp. air aspir. ventil. brûl. 1 - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;TT;65;Mes. temp. air aspir. ventil. brûl. 1;81;Mes. temp. air aspir. ventil. brûl. 1 - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;TT;65;Mes. temp. air aspir. ventil. brûl. 1;82;Mes. temp. air aspir. ventil. brûl. 1 - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;TT;65;Mes. temp. air aspir. ventil. brûl. 1;83;Mes. temp. air aspir. ventil. brûl. 1 - $seuil exploitant L (Mesure = £);Bool
4;Commande;TT;65;Mes. temp. air aspir. ventil. brûl. 1;85;Mes. temp. air aspir. ventil. brûl. 1 - Etat logique sortie TOR HH = $;Bool
4;Commande;TT;65;Mes. temp. air aspir. ventil. brûl. 1;86;Mes. temp. air aspir. ventil. brûl. 1 - Etat logique sortie TOR LL = $;Bool
4;Commande;TT;65;Mes. temp. air aspir. ventil. brûl. 1;87;Mes. temp. air aspir. ventil. brûl. 1 - Etat logique sortie TOR H = $;Bool
4;Commande;TT;65;Mes. temp. air aspir. ventil. brûl. 1;88;Mes. temp. air aspir. ventil. brûl. 1 - Etat logique sortie TOR L = $;Bool
2;Alarme;TT;82;Mes. temp. cabine;1;Mes. temp. cabine - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;2;Mes. temp. cabine - Modification échelle min OUTMIN = $;°C
6;Paramétrage;TT;82;Mes. temp. cabine;3;Mes. temp. cabine - Modification échelle max OUTMAX = $;°C
6;Paramétrage;TT;82;Mes. temp. cabine;4;Mes. temp. cabine - Modification bande morte enregistrement en base de données DBAND = $;°C
6;Paramétrage;TT;82;Mes. temp. cabine;5;Mes. temp. cabine - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;TT;82;Mes. temp. cabine;6;Mes. temp. cabine - Mesure = $;°C
6;Paramétrage;TT;82;Mes. temp. cabine;7;Mes. temp. cabine - Modification décalage échelle min réelle pour le 0% = $;°C
6;Paramétrage;TT;82;Mes. temp. cabine;8;Mes. temp. cabine - Modification décalage échelle max réelle pour le 100% = $;°C
5;Valeur analogique;TT;82;Mes. temp. cabine;9;Mes. temp. cabine - Mesure en % = $ (Si option activée);%
6;Paramétrage;TT;82;Mes. temp. cabine;25;Mes. temp. cabine - Modification valeur seuil HH = $;Seuil
6;Paramétrage;TT;82;Mes. temp. cabine;26;Mes. temp. cabine - Modification valeur seuil H = $;Seuil
6;Paramétrage;TT;82;Mes. temp. cabine;27;Mes. temp. cabine - Modification valeur seuil L = $;Seuil
6;Paramétrage;TT;82;Mes. temp. cabine;28;Mes. temp. cabine - Modification valeur seuil LL = $;Seuil
6;Paramétrage;TT;82;Mes. temp. cabine;29;Mes. temp. cabine - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;TT;82;Mes. temp. cabine;30;Mes. temp. cabine - Modification hystérésis H = $;Hystérésis
6;Paramétrage;TT;82;Mes. temp. cabine;31;Mes. temp. cabine - Modification hystérésis L = $;Hystérésis
6;Paramétrage;TT;82;Mes. temp. cabine;32;Mes. temp. cabine - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;TT;82;Mes. temp. cabine;33;Mes. temp. cabine - Modification temporisation HH = $;Sec
6;Paramétrage;TT;82;Mes. temp. cabine;34;Mes. temp. cabine - Modification temporisation H = $;Sec
6;Paramétrage;TT;82;Mes. temp. cabine;35;Mes. temp. cabine - Modification temporisation L = $;Sec
6;Paramétrage;TT;82;Mes. temp. cabine;36;Mes. temp. cabine - Modification temporisation LL = $;Sec
6;Paramétrage;TT;82;Mes. temp. cabine;37;Mes. temp. cabine - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;TT;82;Mes. temp. cabine;38;Mes. temp. cabine - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;TT;82;Mes. temp. cabine;39;Mes. temp. cabine - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;TT;82;Mes. temp. cabine;40;Mes. temp. cabine - Modification valeur de repli = $;°C
6;Paramétrage;TT;82;Mes. temp. cabine;43;Mes. temp. cabine - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;TT;82;Mes. temp. cabine;44;Mes. temp. cabine - Modification type message signal en erreur = $;Type msg
6;Paramétrage;TT;82;Mes. temp. cabine;45;Mes. temp. cabine - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;TT;82;Mes. temp. cabine;46;Mes. temp. cabine - Modification type message seuil H,L = $;Type msg
6;Paramétrage;TT;82;Mes. temp. cabine;47;Mes. temp. cabine - Modification de la valeur de coupure = $;°C
6;Paramétrage;TT;82;Mes. temp. cabine;60;Mes. temp. cabine - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;61;Mes. temp. cabine - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;62;Mes. temp. cabine - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;63;Mes. temp. cabine - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;64;Mes. temp. cabine - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;65;Mes. temp. cabine - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;66;Mes. temp. cabine - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;67;Mes. temp. cabine - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;68;Mes. temp. cabine - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;69;Mes. temp. cabine - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;70;Mes. temp. cabine - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;71;Mes. temp. cabine - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;72;Mes. temp. cabine - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;73;Mes. temp. cabine - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;74;Mes. temp. cabine - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;75;Mes. temp. cabine - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;76;Mes. temp. cabine - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;TT;82;Mes. temp. cabine;77;Mes. temp. cabine - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;TT;82;Mes. temp. cabine;80;Mes. temp. cabine - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;TT;82;Mes. temp. cabine;81;Mes. temp. cabine - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;TT;82;Mes. temp. cabine;82;Mes. temp. cabine - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;TT;82;Mes. temp. cabine;83;Mes. temp. cabine - $seuil exploitant L (Mesure = £);Bool
4;Commande;TT;82;Mes. temp. cabine;85;Mes. temp. cabine - Etat logique sortie TOR HH = $;Bool
4;Commande;TT;82;Mes. temp. cabine;86;Mes. temp. cabine - Etat logique sortie TOR LL = $;Bool
4;Commande;TT;82;Mes. temp. cabine;87;Mes. temp. cabine - Etat logique sortie TOR H = $;Bool
4;Commande;TT;82;Mes. temp. cabine;88;Mes. temp. cabine - Etat logique sortie TOR L = $;Bool
2;Alarme;ZT;8;Recopie pos. vanne remplissage ch.;1;Recopie pos. vanne remplissage ch. - $erreur entrée analogique, courant mesuré = £ (mA);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;2;Recopie pos. vanne remplissage ch. - Modification échelle min OUTMIN = $;%
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;3;Recopie pos. vanne remplissage ch. - Modification échelle max OUTMAX = $;%
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;4;Recopie pos. vanne remplissage ch. - Modification bande morte enregistrement en base de données DBAND = $;%
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;5;Recopie pos. vanne remplissage ch. - Modification filtre signal FILTRESIGNAL = $;Sec
5;Valeur analogique;ZT;8;Recopie pos. vanne remplissage ch.;6;Recopie pos. vanne remplissage ch. - Mesure = $;%
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;7;Recopie pos. vanne remplissage ch. - Modification décalage échelle min réelle pour le 0% = $;%
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;8;Recopie pos. vanne remplissage ch. - Modification décalage échelle max réelle pour le 100% = $;%
5;Valeur analogique;ZT;8;Recopie pos. vanne remplissage ch.;9;Recopie pos. vanne remplissage ch. - Mesure en % = $ (Si option activée);%
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;25;Recopie pos. vanne remplissage ch. - Modification valeur seuil HH = $;Seuil
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;26;Recopie pos. vanne remplissage ch. - Modification valeur seuil H = $;Seuil
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;27;Recopie pos. vanne remplissage ch. - Modification valeur seuil L = $;Seuil
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;28;Recopie pos. vanne remplissage ch. - Modification valeur seuil LL = $;Seuil
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;29;Recopie pos. vanne remplissage ch. - Modification hystérésis HH = $;Hystérésis
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;30;Recopie pos. vanne remplissage ch. - Modification hystérésis H = $;Hystérésis
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;31;Recopie pos. vanne remplissage ch. - Modification hystérésis L = $;Hystérésis
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;32;Recopie pos. vanne remplissage ch. - Modification hystérésis LL = $;Hystérésis
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;33;Recopie pos. vanne remplissage ch. - Modification temporisation HH = $;Sec
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;34;Recopie pos. vanne remplissage ch. - Modification temporisation H = $;Sec
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;35;Recopie pos. vanne remplissage ch. - Modification temporisation L = $;Sec
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;36;Recopie pos. vanne remplissage ch. - Modification temporisation LL = $;Sec
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;37;Recopie pos. vanne remplissage ch. - Modification surveillance mA min MAMIN = $;mA
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;38;Recopie pos. vanne remplissage ch. - Modification surveillance mA max MAMAX = $;mA
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;39;Recopie pos. vanne remplissage ch. - Modification filtre erreur FILTREERR = $;Sec
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;40;Recopie pos. vanne remplissage ch. - Modification valeur de repli = $;%
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;43;Recopie pos. vanne remplissage ch. - Modification du coefficient sur la mesure = $;Coef
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;44;Recopie pos. vanne remplissage ch. - Modification type message signal en erreur = $;Type msg
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;45;Recopie pos. vanne remplissage ch. - Modification type message seuil HH,LL = $;Type msg
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;46;Recopie pos. vanne remplissage ch. - Modification type message seuil H,L = $;Type msg
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;47;Recopie pos. vanne remplissage ch. - Modification de la valeur de coupure = $;%
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;60;Recopie pos. vanne remplissage ch. - Modification sens logique sortie TOR HH = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;61;Recopie pos. vanne remplissage ch. - Modification sens logique sortie TOR H = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;62;Recopie pos. vanne remplissage ch. - Modification sens logique sortie TOR L = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;63;Recopie pos. vanne remplissage ch. - Modification sens logique sortie TOR LL = $ (0=à manque, 1=à émission);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;64;Recopie pos. vanne remplissage ch. - Activation/désactivation surveillance seuil HH = $ (0=non, 1=oui);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;65;Recopie pos. vanne remplissage ch. - Activation/désactivation surveillance seuil H = $ (0=non, 1=oui);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;66;Recopie pos. vanne remplissage ch. - Activation/désactivation surveillance seuil L = $ (0=non, 1=oui);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;67;Recopie pos. vanne remplissage ch. - Activation/désactivation surveillance seuil LL = $ (0=non, 1=oui);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;68;Recopie pos. vanne remplissage ch. - Activation/désactivation inversion du signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;69;Recopie pos. vanne remplissage ch. - Activation/désactivation inversion de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;70;Recopie pos. vanne remplissage ch. - Activation/désactivation de la racine carrée sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;71;Recopie pos. vanne remplissage ch. - Activation/désactivation du repli = $ (0=non , 1=oui);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;72;Recopie pos. vanne remplissage ch. - Activation/désactivation du décalage de la mesure en % = $ (0=non , 1=oui);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;73;Recopie pos. vanne remplissage ch. - Activation/désactivation du coef. multiplicateur sur le signal analogique = $ (0=non , 1=oui);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;74;Recopie pos. vanne remplissage ch. - Activation/désactivation du calcul de la mesure en % = $ (0=non, 1=non);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;75;Recopie pos. vanne remplissage ch. - Activation/désactivation du contrôle des seuils sur la mesure en % = $ (0=non, 1=oui);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;76;Recopie pos. vanne remplissage ch. - Activation/Désactivation disponibilité mesure = $ (0=non, 1=oui);Bool
6;Paramétrage;ZT;8;Recopie pos. vanne remplissage ch.;77;Recopie pos. vanne remplissage ch. - Activation/Désactivation de la valeur de coupure = $ (0=non, 1=oui);Bool
135;Evènement NACQ;ZT;8;Recopie pos. vanne remplissage ch.;80;Recopie pos. vanne remplissage ch. - $seuil exploitant HH (Mesure= £);Bool
135;Evènement NACQ;ZT;8;Recopie pos. vanne remplissage ch.;81;Recopie pos. vanne remplissage ch. - $seuil exploitant LL (Mesure = £);Bool
135;Evènement NACQ;ZT;8;Recopie pos. vanne remplissage ch.;82;Recopie pos. vanne remplissage ch. - $seuil exploitant H (Mesure = £);Bool
135;Evènement NACQ;ZT;8;Recopie pos. vanne remplissage ch.;83;Recopie pos. vanne remplissage ch. - $seuil exploitant L (Mesure = £);Bool
4;Commande;ZT;8;Recopie pos. vanne remplissage ch.;85;Recopie pos. vanne remplissage ch. - Etat logique sortie TOR HH = $;Bool
4;Commande;ZT;8;Recopie pos. vanne remplissage ch.;86;Recopie pos. vanne remplissage ch. - Etat logique sortie TOR LL = $;Bool
4;Commande;ZT;8;Recopie pos. vanne remplissage ch.;87;Recopie pos. vanne remplissage ch. - Etat logique sortie TOR H = $;Bool
4;Commande;ZT;8;Recopie pos. vanne remplissage ch.;88;Recopie pos. vanne remplissage ch. - Etat logique sortie TOR L = $;Bool
5;Valeur analogique;VV;2;Variateur ATV6xx;1;Variateur ATV6xx - Fréquence du moteur = $ (Hz);Hz
5;Valeur analogique;VV;2;Variateur ATV6xx;2;Variateur ATV6xx - Courant moteur = $ (mA);mA
5;Valeur analogique;VV;2;Variateur ATV6xx;3;Variateur ATV6xx - Tension moteur = $ (V);V
5;Valeur analogique;VV;2;Variateur ATV6xx;4;Variateur ATV6xx - Puissance moteur = $ (%);%
5;Valeur analogique;VV;2;Variateur ATV6xx;5;Variateur ATV6xx - Consigne du moteur = $ (Hz);Hz
5;Valeur analogique;VV;2;Variateur ATV6xx;11;Variateur ATV6xx - Code défaut = $;Défaut
2;Alarme;GE;2;Syst. autocontrôle automate;1;Syst. autocontrôle automate - $alarme : carte automate (CPU) en erreur ;Bool
3;Evènement;GE;2;Syst. autocontrôle automate;2;Syst. autocontrôle automate - Démarrage à froid de l'automate;Trigger
3;Evènement;GE;2;Syst. autocontrôle automate;3;Syst. autocontrôle automate - Démarrage à chaud de l'automate;Trigger
3;Evènement;GE;2;Syst. autocontrôle automate;4;Syst. autocontrôle automate - Arrêt de l'automate;Trigger
2;Alarme;GE;2;Syst. autocontrôle automate;5;Syst. autocontrôle automate - $alarme : afficheur tactile déconnecté;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;10;Syst. autocontrôle automate - $erreur sur rack 0 carte 0;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;11;Syst. autocontrôle automate - $erreur sur rack 0 carte 1;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;12;Syst. autocontrôle automate - $erreur sur rack 0 carte 2;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;13;Syst. autocontrôle automate - $erreur sur rack 0 carte 3;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;14;Syst. autocontrôle automate - $erreur sur rack 0 carte 4;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;15;Syst. autocontrôle automate - $erreur sur rack 0 carte 5;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;16;Syst. autocontrôle automate - $erreur sur rack 0 carte 6;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;17;Syst. autocontrôle automate - $erreur sur rack 0 carte 7;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;18;Syst. autocontrôle automate - $erreur sur rack 0 carte 8;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;19;Syst. autocontrôle automate - $erreur sur rack 0 carte 9;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;20;Syst. autocontrôle automate - $erreur sur rack 0 carte 10;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;21;Syst. autocontrôle automate - $erreur sur rack 0 carte 11;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;30;Syst. autocontrôle automate - $erreur sur rack 1 carte 0;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;31;Syst. autocontrôle automate - $erreur sur rack 1 carte 1;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;32;Syst. autocontrôle automate - $erreur sur rack 1 carte 2;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;33;Syst. autocontrôle automate - $erreur sur rack 1 carte 3;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;34;Syst. autocontrôle automate - $erreur sur rack 1 carte 4;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;35;Syst. autocontrôle automate - $erreur sur rack 1 carte 5;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;36;Syst. autocontrôle automate - $erreur sur rack 1 carte 6;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;37;Syst. autocontrôle automate - $erreur sur rack 1 carte 7;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;38;Syst. autocontrôle automate - $erreur sur rack 1 carte 8;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;39;Syst. autocontrôle automate - $erreur sur rack 1 carte 9;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;40;Syst. autocontrôle automate - $erreur sur rack 1 carte 10;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;41;Syst. autocontrôle automate - $erreur sur rack 1 carte 11;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;50;Syst. autocontrôle automate - $erreur sur rack 2 carte 0;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;51;Syst. autocontrôle automate - $erreur sur rack 2 carte 1;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;52;Syst. autocontrôle automate - $erreur sur rack 2 carte 2;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;53;Syst. autocontrôle automate - $erreur sur rack 2 carte 3;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;54;Syst. autocontrôle automate - $erreur sur rack 2 carte 4;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;55;Syst. autocontrôle automate - $erreur sur rack 2 carte 5;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;56;Syst. autocontrôle automate - $erreur sur rack 2 carte 6;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;57;Syst. autocontrôle automate - $erreur sur rack 2 carte 7;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;58;Syst. autocontrôle automate - $erreur sur rack 2 carte 8;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;59;Syst. autocontrôle automate - $erreur sur rack 2 carte 9;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;60;Syst. autocontrôle automate - $erreur sur rack 2 carte 10;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;61;Syst. autocontrôle automate - $erreur sur rack 2 carte 11;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;70;Syst. autocontrôle automate - $erreur sur rack 3 carte 0;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;71;Syst. autocontrôle automate - $erreur sur rack 3 carte 1;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;72;Syst. autocontrôle automate - $erreur sur rack 3 carte 2;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;73;Syst. autocontrôle automate - $erreur sur rack 3 carte 3;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;74;Syst. autocontrôle automate - $erreur sur rack 3 carte 4;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;75;Syst. autocontrôle automate - $erreur sur rack 3 carte 5;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;76;Syst. autocontrôle automate - $erreur sur rack 3 carte 6;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;77;Syst. autocontrôle automate - $erreur sur rack 3 carte 7;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;78;Syst. autocontrôle automate - $erreur sur rack 3 carte 8;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;79;Syst. autocontrôle automate - $erreur sur rack 3 carte 9;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;80;Syst. autocontrôle automate - $erreur sur rack 3 carte 10;Bool
2;Alarme;GE;2;Syst. autocontrôle automate;81;Syst. autocontrôle automate - $erreur sur rack 3 carte 11;Bool
4;Commande;GE;3;Syst. autocontrôle fichiers binaires;1;Syst. autocontrôle fichiers binaires - Forçage des fichiers depuis l'interface = $ (1=en cours, 0=terminé);Bool
4;Commande;GE;3;Syst. autocontrôle fichiers binaires;2;Syst. autocontrôle fichiers binaires - Forçage des fichiers depuis l'IPC = $ (1=en cours, 0=terminé);Bool
4;Commande;GE;4;Syst. gestion des alarmes;1;Syst. gestion des alarmes - Appui sur le bouton de réarmement en façade (Nb défauts = $);Trigger
3;Evènement;GE;4;Syst. gestion des alarmes;2;Syst. gestion des alarmes - Appui sur le bouton de réarmement en façade (Nb défauts = $);Trigger
4;Commande;GE;4;Syst. gestion des alarmes;3;Syst. gestion des alarmes - Reconnaissance du premier défaut depuis l'interface tactile;Trigger
5;Valeur analogique;GE;4;Syst. gestion des alarmes;4;Syst. gestion des alarmes - Nombre d'alarmes en cours = $ (Nb alarmes);Nb alarmes
5;Valeur analogique;GE;4;Syst. gestion des alarmes;5;Syst. gestion des alarmes - Nombre de défauts en cours = $ (Nb défauts);Nb défauts
4;Commande;GE;4;Syst. gestion des alarmes;6;Syst. gestion des alarmes - Acquittement de tous les messages de l'interface tactile;Trigger
6;Paramétrage;GE;4;Syst. gestion des alarmes;7;Syst. gestion des alarmes - Paramètrage acquittement par le bouton de réarmement = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;GE;4;Syst. gestion des alarmes;8;Syst. gestion des alarmes - Paramètrage acquittement par le bouton général interface = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;GE;4;Syst. gestion des alarmes;9;Syst. gestion des alarmes - Paramètrage acquittement élément par élément = $ (0=désactivé, 1=activé);Bool
4;Commande;GE;8;Syst. identification utilisateur;1;Syst. identification utilisateur - Niveau d'identification de l'utilisateur = £ (niveau);Trigger
4;Commande;GE;8;Syst. identification utilisateur;2;Syst. identification utilisateur - Déconnexion;Trigger
4;Commande;GE;8;Syst. identification utilisateur;3;Syst. identification utilisateur - Echec lors de la tentative de connexion;Trigger
4;Commande;GE;8;Syst. identification utilisateur;4;Syst. identification utilisateur - Génération d'un rapport d'intervention;Trigger
3;Evènement;GE;9;Syst. veille IHM;1;Syst. veille IHM - Etat de l'afficheur tactile = $ (1=Allumé/ 0=En veille);Bool
6;Paramétrage;GE;9;Syst. veille IHM;2;Syst. veille IHM - Activation/Désactivation de la veille = $ (1=activée/ 0=désactivée);Bool
4;Commande;GE;10;Syst. sauvegarde prog.;1;Syst. sauvegarde prog. - Commande manuelle d'enregistrement du programme;Trigger
3;Evènement;GE;10;Syst. sauvegarde prog.;2;Syst. sauvegarde prog. - Enregistrement du programme;Trigger
6;Paramétrage;GE;10;Syst. sauvegarde prog.;3;Syst. sauvegarde prog. - Enregistrement périodique = $ (1=activé/ 0=désactivé);Bool
6;Paramétrage;GE;10;Syst. sauvegarde prog.;4;Syst. sauvegarde prog. - Modification de l'heure d'enregistrement périodique = $ (heure);heure(s)
6;Paramétrage;GE;10;Syst. sauvegarde prog.;5;Syst. sauvegarde prog. - Modification des minutes de l'enregistrement périodique = $ (min);min
4;Commande;GE;10;Syst. sauvegarde prog.;6;Syst. sauvegarde prog. - Commande duplication carte = $ (1=Démarrage/ 0=Terminée);Bool
3;Evènement;GE;11;Syst. gestion date/heure;1;Syst. gestion date/heure - Mise à l'heure de l'interface;Trigger
3;Evènement;GE;11;Syst. gestion date/heure;2;Syst. gestion date/heure - Passage à l'heure d'été;Trigger
3;Evènement;GE;11;Syst. gestion date/heure;3;Syst. gestion date/heure - Passage à l'heure d'hiver;Trigger
4;Commande;GE;11;Syst. gestion date/heure;4;Syst. gestion date/heure - Commande de mise à l'heure depuis l'interface tactile;Trigger
2;Alarme;GE;15;Syst. avertisseur;1;Syst. avertisseur - $klaxon (réarmement pour arrêter);Bool
2;Alarme;GE;15;Syst. avertisseur;2;Syst. avertisseur - $gyrophare (réarmement pour arrêter);Bool
6;Paramétrage;GE;15;Syst. avertisseur;3;Syst. avertisseur - Modification du klaxon pour les defauts = $ (0=desactivé, 1=activé);Bool
6;Paramétrage;GE;15;Syst. avertisseur;4;Syst. avertisseur - Modification du gyrophare pour les defauts = $ (0=desactivé, 1=acivé);Bool
6;Paramétrage;GE;15;Syst. avertisseur;5;Syst. avertisseur - Modification du klaxon pour les alarmes = $ (0=desactivé, 1=activé);Bool
6;Paramétrage;GE;15;Syst. avertisseur;6;Syst. avertisseur - Modification du gyrophare pour les alarmes = $ (0=desactivé, 1=activé);Bool
6;Paramétrage;GE;15;Syst. avertisseur;7;Syst. avertisseur - klaxon = $ (0=temporisé, 1=permanent);Bool
6;Paramétrage;GE;15;Syst. avertisseur;8;Syst. avertisseur - klaxon = $ (0=fixe, 1=intermittent);Bool
6;Paramétrage;GE;15;Syst. avertisseur;9;Syst. avertisseur - Modification de la temporisation pour le klaxon temporisé = $ (min);min
4;Commande;GE;15;Syst. avertisseur;10;Syst. avertisseur - Etat sortie TOR AS1 = $ (0=etat bas, 1=etat haut);Bool
4;Commande;GE;15;Syst. avertisseur;11;Syst. avertisseur - Etat sortie TOR AS2 = $ (0=etat bas, 1=etat haut);Bool
6;Paramétrage;GE;16;Syst. gestion compteurs;1;Syst. gestion compteurs - Modification de l'heure de remise a zero des compteurs (heure = $, minute = £);heure(s)
3;Evènement;GE;16;Syst. gestion compteurs;2;Syst. gestion compteurs - Top de remise à zéro des compteurs journaliers;Trigger
6;Paramétrage;GE;18;Syst. com. réseau;1;Syst. com. réseau - Modification IP Equipement 1, = $ (IP1) = £ (IP2);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;2;Syst. com. réseau - Modification IP Equipement 2, = $ (IP1) = £ (IP2);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;3;Syst. com. réseau - Modification IP Equipement 3, = $ (IP1) = £ (IP2);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;4;Syst. com. réseau - Modification IP Equipement 4, = $ (IP1) = £ (IP2);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;5;Syst. com. réseau - Modification IP Equipement 5, = $ (IP1) = £ (IP2);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;6;Syst. com. réseau - Modification IP Equipement 6, = $ (IP1) = £ (IP2);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;7;Syst. com. réseau - Modification IP Equipement 7, = $ (IP1) = £ (IP2);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;8;Syst. com. réseau - Modification IP Equipement 8, = $ (IP1) = £ (IP2);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;9;Syst. com. réseau - Modification IP Equipement 9, = $ (IP1) = £ (IP2);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;10;Syst. com. réseau - Modification IP Equipement 10, = $ (IP1) = £ (IP2);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;11;Syst. com. réseau - Modification du paramètre NBREEQUIP = $ (Nombre);Nombre
6;Paramétrage;GE;18;Syst. com. réseau;12;Syst. com. réseau - Modification IP Equipement 1, = $ (IP3) = £ (IP4);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;13;Syst. com. réseau - Modification IP Equipement 2, = $ (IP3) = £ (IP4);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;14;Syst. com. réseau - Modification IP Equipement 3, = $ (IP3) = £ (IP4);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;15;Syst. com. réseau - Modification IP Equipement 4, = $ (IP3) = £ (IP4);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;16;Syst. com. réseau - Modification IP Equipement 5, = $ (IP3) = £ (IP4);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;17;Syst. com. réseau - Modification IP Equipement 6, = $ (IP3) = £ (IP4);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;18;Syst. com. réseau - Modification IP Equipement 7, = $ (IP3) = £ (IP4);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;19;Syst. com. réseau - Modification IP Equipement 8, = $ (IP3) = £ (IP4);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;20;Syst. com. réseau - Modification IP Equipement 9, = $ (IP3) = £ (IP4);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;21;Syst. com. réseau - Modification IP Equipement 10, = $ (IP3) = £ (IP4);AdresseIP
6;Paramétrage;GE;18;Syst. com. réseau;22;Syst. com. réseau - Modification du paramètre TCOM = $ (Sec);Sec
2;Alarme;GE;18;Syst. com. réseau;23;Syst. com. réseau - $alarme : Perte de la communication Equipement 1;Bool
2;Alarme;GE;18;Syst. com. réseau;24;Syst. com. réseau - $alarme : Perte de la communication Equipement 2;Bool
2;Alarme;GE;18;Syst. com. réseau;26;Syst. com. réseau - $alarme : Perte de la communication Equipement 4;Bool
2;Alarme;GE;18;Syst. com. réseau;27;Syst. com. réseau - $alarme : Perte de la communication Equipement 5;Bool
2;Alarme;GE;18;Syst. com. réseau;28;Syst. com. réseau - $alarme : Perte de la communication Equipement 6;Bool
2;Alarme;GE;18;Syst. com. réseau;29;Syst. com. réseau - $alarme : Perte de la communication Equipement 7;Bool
2;Alarme;GE;18;Syst. com. réseau;30;Syst. com. réseau - $alarme : Perte de la communication Equipement 8;Bool
2;Alarme;GE;18;Syst. com. réseau;31;Syst. com. réseau - $alarme : Perte de la communication Equipement 9;Bool
2;Alarme;GE;18;Syst. com. réseau;32;Syst. com. réseau - $alarme : Perte de la communication Equipement 10;Bool
6;Paramétrage;GE;18;Syst. com. réseau;33;Syst. com. réseau - Paramètre repli en local sur Equipement 1 = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;GE;18;Syst. com. réseau;34;Syst. com. réseau - Paramètre repli en local sur Equipement 2 = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;GE;18;Syst. com. réseau;35;Syst. com. réseau - Paramètre repli en local sur Equipement 3 = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;GE;18;Syst. com. réseau;36;Syst. com. réseau - Paramètre repli en local sur Equipement 4 = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;GE;18;Syst. com. réseau;37;Syst. com. réseau - Paramètre repli en local sur Equipement 5 = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;GE;18;Syst. com. réseau;38;Syst. com. réseau - Paramètre repli en local sur Equipement 6 = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;GE;18;Syst. com. réseau;39;Syst. com. réseau - Paramètre repli en local sur Equipement 7 = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;GE;18;Syst. com. réseau;40;Syst. com. réseau - Paramètre repli en local sur Equipement 8 = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;GE;18;Syst. com. réseau;41;Syst. com. réseau - Paramètre repli en local sur Equipement 9 = $ (0=désactivé, 1=activé);Bool
6;Paramétrage;GE;18;Syst. com. réseau;42;Syst. com. réseau - Paramètre repli en local sur Equipement 10 = $ (0=désactivé, 1=activé);Bool
4;Commande;GE;19;Syst. prot. action.;1;Syst. prot. action. - Actquittement des auto-limitations = $ (0=désactivation, 1=activation);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;2;Syst. prot. action. - Synthèse générale, auto-limitation en cours = $ (0=non, 1=oui);Bool
6;Paramétrage;GE;19;Syst. prot. action.;3;Syst. prot. action. - Activation/Désactivation du système d'auto-limitation = $ (0=désactivation, 1=activation);Bool
6;Paramétrage;GE;19;Syst. prot. action.;4;Syst. prot. action. - Activation/Désactivation du report d'un message dans l'afficheur = $ (0=désactivation, 1=activation);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;10;Syst. prot. action. - $auto-limit. commande : vanne d'isolement (VI);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;12;Syst. prot. action. - $auto-limit. commande : pompe(s) alimentation eau ch. (PA);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;13;Syst. prot. action. - $auto-limit. commande : vanne alimentation eau ch. (PA);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;15;Syst. prot. action. - $auto-limit. commande : vanne régul. temp. retour ch. (RR);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;17;Syst. prot. action. - $auto-limit. commande : pompe régul. temp. retour ch. (RR);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;19;Syst. prot. action. - $auto-limit. commande : pompe circulation eau retour ch. (PR);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;20;Syst. prot. action. - $auto-limit. commande : vanne circulation eau retour ch. (PR);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;23;Syst. prot. action. - $auto-limit. commande : pompe économiseur fumées ch. (EF);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;24;Syst. prot. action. - $auto-limit. commande : vanne économiseur fumées ch. (EF);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;27;Syst. prot. action. - $auto-limit. commande : vanne régul. niveau d'eau ch. (RN);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;29;Syst. prot. action. - $auto-limit. commande : pompe(s) régul. niveau d'eau ch. (RN);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;31;Syst. prot. action. - $auto-limit. commande : vanne régul. conductivité ch. (RC);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;34;Syst. prot. action. - $auto-limit. commande : vanne surveillance condensats (SO);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;37;Syst. prot. action. - $auto-limit. commande : vanne débourbage automatique ch. (DA);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;40;Syst. prot. action. - $auto-limit. commande : pompe réchauffeur air comb. ch. (RA);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;41;Syst. prot. action. - $auto-limit. commande : vanne réchauffeur air comb. ch. (RA);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;44;Syst. prot. action. - $auto-limit. commande : volet surchauffeur vap. ch. (RS);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;47;Syst. prot. action. - $auto-limit. commande : vanne désurchauffe vap. (DS);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;50;Syst. prot. action. - $auto-limit. commande : vanne(s) vapeur (DV);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;53;Syst. prot. action. - $auto-limit. commande : vanne(s) vapeur réseau (DW);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;56;Syst. prot. action. - $auto-limit. commande : vanne évent vapeur (EV);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;59;Syst. prot. action. - $auto-limit. commande : volet condenseur (CO);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;62;Syst. prot. action. - $auto-limit. commande : volet(s) fumées ch. (VF);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;65;Syst. prot. action. - $auto-limit. commande : vanne(s) régul. niveau bâche (BA);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;68;Syst. prot. action. - $auto-limit. commande : pompe(s) secours alim. eau ch. (PS);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;70;Syst. prot. action. - $auto-limit. commande : pompe(s) niv. vase expension (VE);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;72;Syst. prot. action. - $auto-limit. commande : vanne BEM (BE);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;75;Syst. prot. action. - $auto-limit. commande : vanne(s) vidange bâche (VB);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;78;Syst. prot. action. - $auto-limit. commande : vanne(s) réchauffage bâche (RB);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;81;Syst. prot. action. - $auto-limit. commande : pompe(s) refoirdissement eau alim. (EA);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;83;Syst. prot. action. - $auto-limit. commande : pompe(s) réchauffage par fluide (IN);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;84;Syst. prot. action. - $auto-limit. commande : vanne réchauffage par fluide (IN);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;87;Syst. prot. action. - $auto-limit. commande : pompe(s) traitement réactifs (BR);Bool
135;Evènement NACQ;GE;19;Syst. prot. action.;89;Syst. prot. action. - $auto-limit. commande : pompe(s) refroidiss. analyseurs (AP);Bool
4;Commande;GE;20;Syst. stat. IO;1;Syst. stat. IO - Actquittement des anomalies = $ (0=désactivation, 1=activation);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;2;Syst. stat. IO - Synthèse générale, anomalie de commande = $ (0=non, 1=oui);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;3;Syst. stat. IO - Synthèse générale, anomalie de fin de course = $ (0=non, 1=oui);Bool
6;Paramétrage;GE;20;Syst. stat. IO;4;Syst. stat. IO - Activation/Désactivation des reports d'anomalies I/O = $ (0=désactivation, 1=activation);Bool
6;Paramétrage;GE;20;Syst. stat. IO;5;Syst. stat. IO - Activation/Désactivation du report des messages dans l'afficheur = $ (0=désactivation, 1=activation);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;10;Syst. stat. IO - $anomalie cmd : vanne d'isolement (VI);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;11;Syst. stat. IO - $anomalie fdc : vanne d'isolement (VI);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;12;Syst. stat. IO - $anomalie cmd : pompe(s) alimentation eau ch. (PA);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;13;Syst. stat. IO - $anomalie cmd : vanne alimentation eau ch. (PA);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;14;Syst. stat. IO - $anomalie fdc : vanne alimentation eau ch. (PA);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;15;Syst. stat. IO - $anomalie cmd : vanne régul. temp. retour ch. (RR);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;16;Syst. stat. IO - $anomalie fdc : vanne régul. temp. retour ch. (RR);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;17;Syst. stat. IO - $anomalie cmd : pompe régul. temp. retour ch. (RR);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;19;Syst. stat. IO - $anomalie cmd : pompe circulation eau retour ch. (PR);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;20;Syst. stat. IO - $anomalie cmd : vanne circulation eau retour ch. (PR);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;21;Syst. stat. IO - $anomalie fdc : vanne circulation eau retour ch. (PR);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;23;Syst. stat. IO - $anomalie cmd : pompe économiseur fumées ch. (EF);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;24;Syst. stat. IO - $anomalie cmd : vanne économiseur fumées ch. (EF);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;25;Syst. stat. IO - $anomalie fdc : vanne économiseur fumées ch. (EF);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;27;Syst. stat. IO - $anomalie cmd : vanne régul. niveau d'eau ch. (RN);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;28;Syst. stat. IO - $anomalie fdc : vanne régul. niveau d'eau ch. (RN);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;29;Syst. stat. IO - $anomalie cmd : pompe(s) régul. niveau d'eau ch. (RN);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;31;Syst. stat. IO - $anomalie cmd : vanne régul. conductivité ch. (RC);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;32;Syst. stat. IO - $anomalie fdc : vanne régul. conductivité ch. (RC);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;34;Syst. stat. IO - $anomalie cmd : vanne surveillance condensats (SO);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;35;Syst. stat. IO - $anomalie fdc : vanne surveillance condensats (SO);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;37;Syst. stat. IO - $anomalie cmd : vanne débourbage automatique ch. (DA);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;38;Syst. stat. IO - $anomalie fdc : vanne débourbage automatique ch. (DA);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;40;Syst. stat. IO - $anomalie cmd : pompe réchauffeur air comb. ch. (RA);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;41;Syst. stat. IO - $anomalie cmd : vanne réchauffeur air comb. ch. (RA);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;42;Syst. stat. IO - $anomalie fdc : vanne réchauffeur air comb. ch. (RA);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;44;Syst. stat. IO - $anomalie cmd : volet surchauffeur vap. ch. (RS);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;45;Syst. stat. IO - $anomalie fdc : volet surchauffeur vap. ch. (RS);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;47;Syst. stat. IO - $anomalie cmd : vanne désurchauffe vap. (DS);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;48;Syst. stat. IO - $anomalie fdc : vanne désurchauffe vap. (DS);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;50;Syst. stat. IO - $anomalie cmd : vanne(s) vapeur (DV);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;51;Syst. stat. IO - $anomalie fdc : vanne(s) vapeur (DV);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;53;Syst. stat. IO - $anomalie cmd : vanne(s) vapeur réseau (DW);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;54;Syst. stat. IO - $anomalie fdc : vanne(s) vapeur réseau (DW);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;56;Syst. stat. IO - $anomalie cmd : vanne évent vapeur (EV);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;57;Syst. stat. IO - $anomalie fdc : vanne évent vapeur (EV);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;59;Syst. stat. IO - $anomalie cmd : volet condenseur (CO);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;60;Syst. stat. IO - $anomalie fdc : volet condenseur (CO);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;62;Syst. stat. IO - $anomalie cmd : volet(s) fumées ch. (VF);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;63;Syst. stat. IO - $anomalie fdc : volet(s) fumées ch. (VF);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;65;Syst. stat. IO - $anomalie cmd : vanne(s) régul. niveau bâche (BA);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;66;Syst. stat. IO - $anomalie fdc : vanne(s) régul. niveau bâche (BA);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;68;Syst. stat. IO - $anomalie cmd : pompe(s) secours alim. eau ch. (PS);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;70;Syst. stat. IO - $anomalie cmd : pompe(s) niv. vase expension (VE);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;72;Syst. stat. IO - $anomalie cmd : vanne BEM (BE);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;73;Syst. stat. IO - $anomalie fdc : vanne BEM (BE);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;75;Syst. stat. IO - $anomalie cmd : vanne(s) vidange bâche (VB);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;76;Syst. stat. IO - $anomalie fdc : vanne(s) vidange bâche (VB);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;78;Syst. stat. IO - $anomalie cmd : vanne(s) réchauffage bâche (RB);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;79;Syst. stat. IO - $anomalie fdc : vanne(s) réchauffage bâche (RB);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;81;Syst. stat. IO - $anomalie cmd : pompe(s) refoirdissement eau alim. (EA);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;83;Syst. stat. IO - $anomalie cmd : pompe(s) réchauffage par fluide (IN);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;84;Syst. stat. IO - $anomalie cmd : vanne réchauffage par fluide (IN);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;85;Syst. stat. IO - $anomalie fdc : vanne réchauffage par fluide (IN);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;87;Syst. stat. IO - $anomalie cmd : pompe(s) traitement réactifs (BR);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;89;Syst. stat. IO - $anomalie cmd : pompe(s) refroidiss. analyseurs (AP);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;90;Syst. stat. IO - $anomalie cmd : brûleur(s) (RP/RT);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;94;Syst. stat. IO - $avert.: bagotement, code = £ (XXYYZZ=XX rack,YY carte,ZZ voie);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;95;Syst. stat. IO - $avert.: bagotement, code = £ (XXYYZZ=XX rack,YY carte,ZZ voie);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;96;Syst. stat. IO - $avert.: bagotement, code = £ (XXYYZZ=XX rack,YY carte,ZZ voie);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;97;Syst. stat. IO - $avert.: bagotement, code = £ (XXYYZZ=XX rack,YY carte,ZZ voie);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;98;Syst. stat. IO - $avert.: bagotement, code = £ (XXYYZZ=XX rack,YY carte,ZZ voie);Bool
135;Evènement NACQ;GE;20;Syst. stat. IO;99;Syst. stat. IO - $avert.: bagotement, code = £ (XXYYZZ=XX rack,YY carte,ZZ voie);Bool
4;Commande;GE;21;Syst. mode;1;Syst. mode - $: Mode de fonctionnement vapeur;Bool
4;Commande;GE;21;Syst. mode;2;Syst. mode - $: Mode de fonctionnement eau chaude/surchauffée;Bool
4;Commande;GE;21;Syst. mode;3;Syst. mode - Demande mode = $ (0=demande mode vapeur, 1=demande mode ES/EC);Bool
2;Alarme;ZA;54;Options site;1;Options site - $alarme : Disjonction départ auxiliaire 1;Bool
2;Alarme;ZA;54;Options site;2;Options site - $alarme : Disjonction départ auxiliaire 2;Bool
2;Alarme;ZA;54;Options site;3;Options site - $alarme : Disjonction départ auxiliaire 3;Bool
2;Alarme;ZA;54;Options site;4;Options site - $alarme : Température haute cabine;Bool
1;Défaut;ZA;54;Options site;5;Options site - $défaut : déclenchement détendeur gaz;Bool
1; Défaut;CN;90;Came numérique £;0;Came numérique £ - $Pas encore de code prévu pour ce dérangement;Bool
1; Défaut;CN;90;Came numérique £;1;Came numérique £ - $La flamme d'allumage n'arrive pas;Bool
1; Défaut;CN;90;Came numérique £;2;Came numérique £ - $Dérangement par lumière externe;Bool
1; Défaut;CN;90;Came numérique £;3;Came numérique £ - $Panne de flamme pendant l'allumage;Bool
1; Défaut;CN;90;Came numérique £;4;Came numérique £ - $Panne de flamme pendant le service;Bool
1; Défaut;CN;90;Came numérique £;5;Came numérique £ - $Signal de flamme n'apparaît pas pendant la 1ère période de sécurité;Bool
1; Défaut;CN;90;Came numérique £;6;Came numérique £ - $Signal de flamme disparaît pendant temps de stabilisation;Bool
1; Défaut;CN;90;Came numérique £;7;Came numérique £ - $Signal de flamme disparaît pendant la 1ère période de sécurité;Bool
1; Défaut;CN;90;Came numérique £;8;Came numérique £ - $Signal de flamme disparaît pendant la 2ème période de sécurité;Bool
1; Défaut;CN;90;Came numérique £;9;Came numérique £ - $Signal de flamme n'apparaît pas pendant la période de sécurité;Bool
1; Défaut;CN;90;Came numérique £;10;Came numérique £ - $Signal de flamme disparaît pendant la période de sécurité;Bool
1; Défaut;CN;90;Came numérique £;11;Came numérique £ - $Erreur interne : 5sec. outside light monitoring period not kept;Bool
1; Défaut;CN;90;Came numérique £;12;Came numérique £ - $Relais non connecté ou alimentation 24V manquante;Bool
1; Défaut;CN;90;Came numérique £;13;Came numérique £ - $Signal de flamme apparaît pendant l'allumage;Bool
1; Défaut;CN;91;Came numérique £;2;Came numérique £ - $FIFO de la communication interne est débordé;Bool
1; Défaut;CN;91;Came numérique £;3;Came numérique £ - $Erreur dans les données diverses;Bool
1; Défaut;CN;91;Came numérique £;4;Came numérique £ - $Convertisseur D/A défectueux;Bool
1; Défaut;CN;91;Came numérique £;5;Came numérique £ - $Les données de courbe sont défectueuses!;Bool
1; Défaut;CN;91;Came numérique £;6;Came numérique £ - $Paramètres différents au n° de paramètre :;Bool
1; Défaut;CN;91;Came numérique £;7;Came numérique £ - $Configuration non autorisée;Bool
1; Défaut;CN;91;Came numérique £;8;Came numérique £ - $Signaux d'entrée différents sur PP &PS;Bool
1; Défaut;CN;91;Came numérique £;10;Came numérique £ - $Le test CRC-16 a décelé une erreur!;Bool
1; Défaut;CN;91;Came numérique £;11;Came numérique £ - $Le test  RAM décèle des erreurs;Bool
1; Défaut;CN;91;Came numérique £;12;Came numérique £ - $Etamatic  autocontrôle: limite de temps dépassé ;Bool
1; Défaut;CN;91;Came numérique £;20;Came numérique £ - $Différent mode de service entre processeur de surveillance et principal;Bool
1; Défaut;CN;91;Came numérique £;21;Came numérique £ - $La correction est hors de votre plage autorisée. Canal 1;Bool
1; Défaut;CN;91;Came numérique £;22;Came numérique £ - $La correction est hors de votre plage autorisée. Canal 2;Bool
1; Défaut;CN;91;Came numérique £;23;Came numérique £ - $La correction est hors de votre plage autorisée. Canal 3;Bool
1; Défaut;CN;91;Came numérique £;24;Came numérique £ - $La correction est hors de votre plage autorisée. Canal 4;Bool
1; Défaut;CN;91;Came numérique £;25;Came numérique £ - $La correction est hors de votre plage autorisée, canal : 5;Bool
1; Défaut;CN;91;Came numérique £;39;Came numérique £ - $Défaut capteur de flamme intégré: lors de l'autocontrôle;Bool
1; Défaut;CN;91;Came numérique £;40;Came numérique £ - $La EE-Prom est défectueuse;Bool
1; Défaut;CN;91;Came numérique £;41;Came numérique £ - $Potentiomètre défecteux, rétroaction change trop vite. Canal 1;Bool
1; Défaut;CN;91;Came numérique £;42;Came numérique £ - $Potentiomètre défecteux, rétroaction change trop vite. Canal 2;Bool
1; Défaut;CN;91;Came numérique £;43;Came numérique £ - $Potentiomètre défecteux, rétroaction change trop vite. Canal 3;Bool
1; Défaut;CN;91;Came numérique £;44;Came numérique £ - $Potentiomètre défecteux, rétroaction change trop vite. Canal 4;Bool
1; Défaut;CN;91;Came numérique £;45;Came numérique £ - $Potentiomètre défecteux, rétroaction change trop vite : canal 5;Bool
1; Défaut;CN;91;Came numérique £;51;Came numérique £ - $Clapet reci est désactivé, n'atteint pas à  temps position allum. canal1;Bool
1; Défaut;CN;91;Came numérique £;52;Came numérique £ - $Clapet reci est désactivé, n'atteint pas à  temps position allum. canal2;Bool
1; Défaut;CN;91;Came numérique £;53;Came numérique £ - $Clapet reci est désactivé, n'atteint pas à  temps position allum. canal3;Bool
1; Défaut;CN;91;Came numérique £;54;Came numérique £ - $Clapet reci est désactivé, n'atteint pas à  temps position allum. canal4;Bool
1; Défaut;CN;91;Came numérique £;55;Came numérique £ - $Clapet reci est désactivé, n'atteint pas à  temps position allum. canal5;Bool
1; Défaut;CN;91;Came numérique £;61;Came numérique £ - $Sens de marche / surveillance : canal 1;Bool
1; Défaut;CN;91;Came numérique £;62;Came numérique £ - $Sens de marche / surveillance : canal 2;Bool
1; Défaut;CN;91;Came numérique £;63;Came numérique £ - $Sens de marche / surveillance : canal 3;Bool
1; Défaut;CN;91;Came numérique £;64;Came numérique £ - $Sens de marche / surveillance : canal 4;Bool
1; Défaut;CN;91;Came numérique £;65;Came numérique £ - $Sens de marche / surveillance : canal 5;Bool
1; Défaut;CN;91;Came numérique £;71;Came numérique £ - $Bande morte trop longtemps dépassée. Canal 1;Bool
1; Défaut;CN;91;Came numérique £;72;Came numérique £ - $Bande morte trop longtemps dépassée. Canal 2;Bool
1; Défaut;CN;91;Came numérique £;73;Came numérique £ - $Bande morte trop longtemps dépassée. Canal 3;Bool
1; Défaut;CN;91;Came numérique £;74;Came numérique £ - $Bande morte trop longtemps dépassée. Canal 4;Bool
1; Défaut;CN;91;Came numérique £;75;Came numérique £ - $bande morte trop longtemps dépassée : canal 5;Bool
1; Défaut;CN;91;Came numérique £;81;Came numérique £ - $Bande morte trop longtemps non atteinte. Canal 1;Bool
1; Défaut;CN;91;Came numérique £;82;Came numérique £ - $Bande morte trop longtemps non atteinte. Canal 2;Bool
1; Défaut;CN;91;Came numérique £;83;Came numérique £ - $Bande morte trop longtemps non atteinte. Canal 3;Bool
1; Défaut;CN;91;Came numérique £;84;Came numérique £ - $Bande morte trop longtemps non atteinte. Canal 4;Bool
1; Défaut;CN;91;Came numérique £;85;Came numérique £ - $bande morte trop longtemps non atteinte : canal 5;Bool
1; Défaut;CN;91;Came numérique £;91;Came numérique £ - $1ère bande de surveillance trop longtemps dépassée. Canal 1;Bool
1; Défaut;CN;91;Came numérique £;92;Came numérique £ - $1ère bande de surveillance trop longtemps dépassée. Canal 2;Bool
1; Défaut;CN;91;Came numérique £;93;Came numérique £ - $1ère bande de surveillance trop longtemps dépassée. Canal 3;Bool
1; Défaut;CN;91;Came numérique £;94;Came numérique £ - $1ère bande de surveillance trop longtemps dépassée. Canal 4;Bool
1; Défaut;CN;91;Came numérique £;95;Came numérique £ - $1ère bande de surveillance trop longtemps dépassée : canal 5;Bool
1; Défaut;CN;92;Came numérique £;1;Came numérique £ - $1ère bande de surveillance trop longtemps non atteinte. Canal 1;Bool
1; Défaut;CN;92;Came numérique £;2;Came numérique £ - $1ère bande de surveillance trop longtemps non atteinte. Canal 2;Bool
1; Défaut;CN;92;Came numérique £;3;Came numérique £ - $1ère bande de surveillance trop longtemps non atteinte. Canal 3;Bool
1; Défaut;CN;92;Came numérique £;4;Came numérique £ - $1ère bande de surveillance trop longtemps non atteinte. Canal 4;Bool
1; Défaut;CN;92;Came numérique £;5;Came numérique £ - $1ère bande de surveillance trop longtemps non atteinte : canal 5;Bool
1; Défaut;CN;92;Came numérique £;11;Came numérique £ - $2ème bande de surveillance trop longtemps dépassée. Canal 1;Bool
1; Défaut;CN;92;Came numérique £;12;Came numérique £ - $2ème bande de surveillance trop longtemps dépassée. Canal 2;Bool
1; Défaut;CN;92;Came numérique £;13;Came numérique £ - $2ème bande de surveillance trop longtemps dépassée. Canal 3;Bool
1; Défaut;CN;92;Came numérique £;14;Came numérique £ - $2ème bande de surveillance trop longtemps dépassée. Canal 4;Bool
1; Défaut;CN;92;Came numérique £;15;Came numérique £ - $2ème bande de surveillance trop longtemps dépassée : canal 5;Bool
1; Défaut;CN;92;Came numérique £;21;Came numérique £ - $2ème bande de surveillance trop longtemps non atteinte. Canal 1;Bool
1; Défaut;CN;92;Came numérique £;22;Came numérique £ - $2ème bande de surveillance trop longtemps non atteinte. Canal 2;Bool
1; Défaut;CN;92;Came numérique £;23;Came numérique £ - $2ème bande de surveillance trop longtemps non atteinte. Canal 3;Bool
1; Défaut;CN;92;Came numérique £;24;Came numérique £ - $2ème bande de surveillance trop longtemps non atteinte. Canal 4;Bool
1; Défaut;CN;92;Came numérique £;25;Came numérique £ - $2ème bande de surveillance trop longtemps non atteinte : canal 5;Bool
1; Défaut;CN;92;Came numérique £;31;Came numérique £ - $Coumpound bloqué. Canal 1;Bool
1; Défaut;CN;92;Came numérique £;32;Came numérique £ - $Coumpound bloqué. Canal 2;Bool
1; Défaut;CN;92;Came numérique £;33;Came numérique £ - $Coumpound bloqué. Canal 3;Bool
1; Défaut;CN;92;Came numérique £;34;Came numérique £ - $Coumpound bloqué. Canal 4;Bool
1; Défaut;CN;92;Came numérique £;35;Came numérique £ - $Coumpound bloqué: canal 5;Bool
1; Défaut;CN;93;Came numérique £;1;Came numérique £ - $Rupture de fil à  l'entrée de correction-1;Bool
1; Défaut;CN;93;Came numérique £;2;Came numérique £ - $Rupture de fil à  l'entrée de correction-2;Bool
1; Défaut;CN;93;Came numérique £;3;Came numérique £ - $Rupture de fil à  l'entrée de correction-3;Bool
1; Défaut;CN;93;Came numérique £;4;Came numérique £ - $Rupture de fil à  l'entrée de correction-4;Bool
1; Défaut;CN;93;Came numérique £;5;Came numérique £ - $Rupture de fil à  l'entrée de correction-5;Bool
1; Défaut;CN;93;Came numérique £;20;Came numérique £ - $Rupture de fil entrée de charge;Bool
1; Défaut;CN;93;Came numérique £;21;Came numérique £ - $Rupture de fil canal de rétroaction. Canal 1;Bool
1; Défaut;CN;93;Came numérique £;22;Came numérique £ - $Rupture de fil canal de rétroaction. Canal 2;Bool
1; Défaut;CN;93;Came numérique £;23;Came numérique £ - $Rupture de fil canal de rétroaction. Canal 3;Bool
1; Défaut;CN;93;Came numérique £;24;Came numérique £ - $Rupture de fil canal de rétroaction. Canal 4;Bool
1; Défaut;CN;93;Came numérique £;25;Came numérique £ - $Rupture de fil canal de rétroaction. Canal 5;Bool
1; Défaut;CN;93;Came numérique £;51;Came numérique £ - $Changement de courbe non autorisé avec brûleur en service;Bool
1; Défaut;CN;93;Came numérique £;52;Came numérique £ - $Sélection de courbe non autorisée (pas de signaux);Bool
1; Défaut;CN;93;Came numérique £;53;Came numérique £ - $Sélection de courbe non autorisée (plusieurs signaux);Bool
1; Défaut;CN;93;Came numérique £;60;Came numérique £ - $Coupure de dérangement par le O\215régulation(1) / CO-régulation(2);Bool
1; Défaut;CN;93;Came numérique £;61;Came numérique £ - $Etat différent du relais de position d'allumage;Bool
1; Défaut;CN;93;Came numérique £;62;Came numérique £ - $Effectuer maintenance brûleur;Bool
1; Défaut;CN;93;Came numérique £;63;Came numérique £ - $Mesure d'O2 en dessous de la valeur autorisée;Bool
1; Défaut;CN;93;Came numérique £;70;Came numérique £ - $Communication interne entre les processeurs défectueuse;Bool
1; Défaut;CN;93;Came numérique £;71;Came numérique £ - $Sortie de charge interne défectueuse;Bool
1; Défaut;CN;93;Came numérique £;72;Came numérique £ - $Ecart de valeur de charge entre HP & UE trop grand;Bool
1; Défaut;CN;93;Came numérique £;81;Came numérique £ - $Ecart entre HP & UE trop grand : canal de correction 1;Bool
1; Défaut;CN;93;Came numérique £;82;Came numérique £ - $Ecart entre HP & UE trop grand : canal de correction 2;Bool
1; Défaut;CN;93;Came numérique £;83;Came numérique £ - $Ecart entre HP & UE trop grand : canal de correction 3;Bool
1; Défaut;CN;93;Came numérique £;84;Came numérique £ - $Ecart entre HP & UE trop grand : canal de correction 4;Bool
1; Défaut;CN;93;Came numérique £;85;Came numérique £ - $Ecart entre HP & UE trop grand : canal de correction 5;Bool
1; Défaut;CN;93;Came numérique £;91;Came numérique £ - $Courbe choisie ne correspond pas au combustible préselectioné;Bool
1; Défaut;CN;93;Came numérique £;92;Came numérique £ - $Commande à  distance ne répond plus (time-out);Bool
1; Défaut;CN;93;Came numérique £;93;Came numérique £ - $Coupure à distance a été déclenchée;Bool
1; Défaut;CN;93;Came numérique £;94;Came numérique £ - $Signal marche/arrêt unité de programmation interrompu sans autorisation;Bool
1; Défaut;CN;94;Came numérique £;0;Came numérique £ - $Nombre de points différent à la prise en charge;Bool
1; Défaut;CN;94;Came numérique £;51;Came numérique £ - $Position d'allumage a été abandonnée en mode Allumage. Canal 1;Bool
1; Défaut;CN;94;Came numérique £;52;Came numérique £ - $Position d'allumage a été abandonnée en mode Allumage. Canal 2;Bool
1; Défaut;CN;94;Came numérique £;53;Came numérique £ - $Position d'allumage a été abandonnée en mode Allumage. Canal 3;Bool
1; Défaut;CN;94;Came numérique £;54;Came numérique £ - $Position d'allumage a été abandonnée en mode Allumage. Canal 4;Bool
1; Défaut;CN;94;Came numérique £;55;Came numérique £ - $Position d'allumage a été abandonnée en mode Allumage, canal : 5;Bool
1; Défaut;CN;95;Came numérique £;0;Came numérique £ - $Comparaison interne : sortie relais borne 67 pas excitée;Bool
1; Défaut;CN;95;Came numérique £;1;Came numérique £ - $Comparaison interne : sortie relais borne 43 ou 68 (Etamatic) pas excitée;Bool
1; Défaut;CN;95;Came numérique £;2;Came numérique £ - $Comparaison interne : sortie relais borne 16 ou 65 (Etamatic) pas excitée;Bool
1; Défaut;CN;95;Came numérique £;3;Came numérique £ - $Comparaison înterne : sortie relais borne 11 ou 66 (Etamatic) pas excitée;Bool
1; Défaut;CN;95;Came numérique £;4;Came numérique £ - $Comparaison interne : sortie relais borne 45 pas excitée;Bool
1; Défaut;CN;95;Came numérique £;5;Came numérique £ - $Comparaison interne : sortie relais borne 68 ou 61 (Etamatic) pas excitée;Bool
1; Défaut;CN;95;Came numérique £;6;Came numérique £ - $Comparaison interne : sortie relais borne 36 pas excitée;Bool
1; Défaut;CN;95;Came numérique £;7;Came numérique £ - $Comparaison interne : sortie relais borne 41 pas excitée;Bool
1; Défaut;CN;95;Came numérique £;8;Came numérique £ - $Comparaison interne : sortie relais borne 76 pas excitée;Bool
1; Défaut;CN;95;Came numérique £;9;Came numérique £ - $Comparaison interne : sortie relais borne K203 pas excitée;Bool
1; Défaut;CN;95;Came numérique £;10;Came numérique £ - $Comparaison interne : sortie relais borne K201 pas excitée;Bool
1; Défaut;CN;95;Came numérique £;20;Came numérique £ - $Comparaison interne : sortie relais borne 67 ne retombe pas;Bool
1; Défaut;CN;95;Came numérique £;21;Came numérique £ - $Comparaison interne : sortie relais borne 43 ou 68 (Etamatic) ne retombe pas;Bool
1; Défaut;CN;95;Came numérique £;22;Came numérique £ - $Comparaison interne : sortie relais borne 16 ou 65 (Etamatic) ne retombe pas;Bool
1; Défaut;CN;95;Came numérique £;23;Came numérique £ - $Comparaison interne : sortie relais borne 11 ou 66 (Etamatic) ne retombe pas;Bool
1; Défaut;CN;95;Came numérique £;24;Came numérique £ - $Comparaison interne : sortie relais borne 46 ne retombe pas;Bool
1; Défaut;CN;95;Came numérique £;25;Came numérique £ - $Comparaison interne : sortie relais borne 68 ou 61 (Etamatic) ne retombe pas;Bool
1; Défaut;CN;95;Came numérique £;26;Came numérique £ - $Comparaison interne : sortie relais borne 36 ne retombe pas;Bool
1; Défaut;CN;95;Came numérique £;27;Came numérique £ - $Comparaison interne : sortie relais borne 41 ne retombe pas;Bool
1; Défaut;CN;95;Came numérique £;28;Came numérique £ - $Comparaison interne : sortie relais borne 76 ne retombe pas;Bool
1; Défaut;CN;95;Came numérique £;29;Came numérique £ - $Comparaison interne : sortie relais borne K203 ne retombe pas.;Bool
1; Défaut;CN;95;Came numérique £;30;Came numérique £ - $Comparaison interne : sortie relais borne K201 ne retombe pas;Bool
1; Défaut;CN;95;Came numérique £;40;Came numérique £ - $Platine de base défectueuse : optocoupleurs pas à l'arrêt;Bool
1; Défaut;CN;95;Came numérique £;41;Came numérique £ - $Borne 60 pas raccordée ou fusible F5 défectueux;Bool
1; Défaut;CN;95;Came numérique £;42;Came numérique £ - $Vanne d'alimentation principale gaz 1  mal raccordée ou défaut Triarc;Bool
1; Défaut;CN;95;Came numérique £;43;Came numérique £ - $Vanne d'alimentation principale gaz 2  mal raccordée ou défaut Triarc;Bool
1; Défaut;CN;95;Came numérique £;44;Came numérique £ - $Pompe alimentation fuel mal branché oàu défaut TRIARC;Bool
1; Défaut;CN;95;Came numérique £;45;Came numérique £ - $Ölventil fehlerhaft angeschlossen oder TRIAC defekt;Bool
1; Défaut;CN;95;Came numérique £;46;Came numérique £ - $Transfo d'allumage mal raccordé ou défaut Triarc;Bool
1; Défaut;CN;95;Came numérique £;47;Came numérique £ - $Electrovanne d' allumage mal raccordé ou défaut Triarc;Bool
1; Défaut;CN;95;Came numérique £;50;Came numérique £ - $Combustible fuel bloqué:  vérifier branchement électrovanne;Bool
1; Défaut;CN;95;Came numérique £;51;Came numérique £ - $Combustible gaz bloqué:  vérifier branchement électrovanne;Bool
1; Défaut;CN;95;Came numérique £;52;Came numérique £ - $Pas d'électro-vanne : vérifié fusible F1+F4;Bool
1; Défaut;CN;96;Came numérique £;0;Came numérique £ - $Temps de surveillance du programme (FAT) écoulé;Bool
1; Défaut;CN;96;Came numérique £;1;Came numérique £ - $Erreur contrôle d'étanchéité : pression de gaz encore présente;Bool
1; Défaut;CN;96;Came numérique £;2;Came numérique £ - $Erreur contrôle d'étanchéité : manque pression gaz;Bool
1; Défaut;CN;96;Came numérique £;3;Came numérique £ - $Purger circuit gaz manuellement;Bool
1; Défaut;CN;96;Came numérique £;4;Came numérique £ - $Signal de flamme ne vient pas à temps;Bool
1; Défaut;CN;96;Came numérique £;5;Came numérique £ - $Pression  fuel < min;Bool
1; Défaut;CN;96;Came numérique £;6;Came numérique £ - $Gaz > min actionné au fuel;Bool
1; Défaut;CN;96;Came numérique £;7;Came numérique £ - $Coupure réception de position d'allumage ;Bool
1; Défaut;CN;96;Came numérique £;8;Came numérique £ - $Coupure chaîne de sécurité de chaudière ;Bool
1; Défaut;CN;96;Came numérique £;9;Came numérique £ - $Coupure chaîne de sécurité de gaz ;Bool
1; Défaut;CN;96;Came numérique £;10;Came numérique £ - $Coupure chaîne sécurité de fuel ;Bool
1; Défaut;CN;96;Came numérique £;11;Came numérique £ - $Pression de gaz trop basse;Bool
1; Défaut;CN;96;Came numérique £;12;Came numérique £ - $Pression de gaz trop haute;Bool
1; Défaut;CN;96;Came numérique £;13;Came numérique £ - $Signal de pression d'air manque;Bool
1; Défaut;CN;96;Came numérique £;14;Came numérique £ - $Combustible A: coupure chaine de sécurité;Bool
1; Défaut;CN;96;Came numérique £;15;Came numérique £ - $Décrochement de flamme durant purge de la canne fuel;Bool
1; Défaut;CN;96;Came numérique £;16;Came numérique £ - $Flamme d' allumage disparaît en mode d' attente ( standby);Bool
1; Défaut;CN;96;Came numérique £;17;Came numérique £ - $Flamme d' allumage permanente disparaît pendant la marche du brûleur;Bool
1; Défaut;CN;96;Came numérique £;18;Came numérique £ - $circulation fuel (température pas atteinte dans la limite de temps 45s);Bool
1; Défaut;CN;96;Came numérique £;20;Came numérique £ - $Oil lance blow out: Delay for opening not kept;Bool
1; Défaut;CN;96;Came numérique £;21;Came numérique £ - $Oil lance blow out: Oil valve actuator not in ignition position;Bool
1; Défaut;CN;96;Came numérique £;22;Came numérique £ - $Oil lance blow out: blow out period too long;Bool
1; Défaut;CN;96;Came numérique £;23;Came numérique £ - $Atomizer switch-ON-pre-period not kept;Bool
1; Défaut;CN;96;Came numérique £;24;Came numérique £ - $Pression de fuel trop basse;Bool
1; Défaut;CN;96;Came numérique £;25;Came numérique £ - $Pression de fuel trop haute;Bool
1; Défaut;CN;96;Came numérique £;26;Came numérique £ - $Atomizer Air pressure too low;Bool
1; Défaut;CN;96;Came numérique £;27;Came numérique £ - $General safety chain missing;Bool
1; Défaut;CN;97;Came numérique £;0;Came numérique £ - $Signal de préaération présent, sans signal à la borne 2.;Bool
1; Défaut;CN;97;Came numérique £;1;Came numérique £ - $Signal de flamme présent, sans signal à la borne 2.;Bool
1; Défaut;CN;97;Came numérique £;2;Came numérique £ - $Signal de flamme apparaît pendant la préaération;Bool
1; Défaut;CN;97;Came numérique £;3;Came numérique £ - $Signal de flamme disparaît bien que signal KL2 soit encore là.;Bool
1; Défaut;CN;97;Came numérique £;11;Came numérique £ - $Changement de mode de service non autorisé;Bool
1; Défaut;CN;97;Came numérique £;12;Came numérique £ - $Erreur inconnue;Bool
1; Défaut;CN;97;Came numérique £;13;Came numérique £ - $Fausse combinaison de signaux en mode de service AU;Bool
1; Défaut;CN;97;Came numérique £;14;Came numérique £ - $Fausse combinaison de signaux en mode de service BE;Bool
1; Défaut;CN;97;Came numérique £;15;Came numérique £ - $Fausse combinaison de signaux en mode de service VO;Bool
1; Défaut;CN;97;Came numérique £;16;Came numérique £ - $Fausse combinaison de signaux en mode de service ZP;Bool
1; Défaut;CN;97;Came numérique £;17;Came numérique £ - $Fausse combinaison de signaux en mode de service ZU;Bool
1; Défaut;CN;97;Came numérique £;18;Came numérique £ - $Erreur inconnue;Bool
1; Défaut;CN;97;Came numérique £;19;Came numérique £ - $Vannes de combustible trop longtemps ouvertes sans flamme;Bool
1; Défaut;CN;97;Came numérique £;20;Came numérique £ - $Transfo d'allumage trop longtemps enclenché;Bool
1; Défaut;CN;97;Came numérique £;21;Came numérique £ - $Soupape d'allumage trop longtemps ouverte;Bool
1; Défaut;CN;97;Came numérique £;22;Came numérique £ - $Vannes de combustible ouverte en mode de maintenance;Bool
1; Défaut;CN;97;Came numérique £;23;Came numérique £ - $Allumage dure trop longtemps;Bool
1; Défaut;CN;97;Came numérique £;24;Came numérique £ - $Vannes de gaz ouvertes avec combustible fuel;Bool
1; Défaut;CN;97;Came numérique £;25;Came numérique £ - $Vannes de fuel ouvertes avec combustible gaz;Bool
1; Défaut;CN;97;Came numérique £;26;Came numérique £ - $Gaz principal 2 ouvert sans gaz principal 1;Bool
1; Défaut;CN;97;Came numérique £;27;Came numérique £ - $Gaz principal 1 non autorisé pendant ouverture;Bool
1; Défaut;CN;97;Came numérique £;28;Came numérique £ - $Vannes de gaz principal et soupape d'allumage trop longtemps ouvertes;Bool
1; Défaut;CN;97;Came numérique £;29;Came numérique £ - $Allumage dure trop longtemps (sans brûleur d'allumage);Bool
1; Défaut;CN;97;Came numérique £;30;Came numérique £ - $Mode maintenance sans brûleur d'allumage;Bool
1; Défaut;CN;97;Came numérique £;31;Came numérique £ - $Soupape d'allumage ouverte sans brûleur d'allumage;Bool
1; Défaut;CN;97;Came numérique £;32;Came numérique £ - $Fausse combinaison de signaux pendant le service;Bool
1; Défaut;CN;97;Came numérique £;33;Came numérique £ - $Fausse combinaison de signaux après le service;Bool
1; Défaut;CN;97;Came numérique £;34;Came numérique £ - $Durée de préaération non respectée;Bool
1; Défaut;CN;97;Came numérique £;35;Came numérique £ - $Chaîne de sécurité de combustible manque;Bool
1; Défaut;CN;97;Came numérique £;36;Came numérique £ - $Contrôle d'étanchéité : les deux vannes de gaz ouvertes;Bool
1; Défaut;CN;97;Came numérique £;37;Came numérique £ - $Contrôle d'étanchéité : gaz principal 2 trop longtemps retardé à la coupure;Bool
1; Défaut;CN;97;Came numérique £;38;Came numérique £ - $Contrôle d'étanchéité : gaz principal 2 manque;Bool
1; Défaut;CN;97;Came numérique £;39;Came numérique £ - $Contrôle d'étanchéité : gaz principal 2 trop longtemps ouvert;Bool
1; Défaut;CN;97;Came numérique £;40;Came numérique £ - $Contrôle d'étanchéité : gaz principal 1 non étanche;Bool
1; Défaut;CN;97;Came numérique £;41;Came numérique £ - $Contrôle d'étanchéité : gaz principal 1 trop longtemps ouvert;Bool
1; Défaut;CN;97;Came numérique £;42;Came numérique £ - $Contrôle d'étanchéité : gaz principal 2 non étanche;Bool
1; Défaut;CN;97;Came numérique £;43;Came numérique £ - $Surveillance de flamme : flamme persiste trop longtemps;Bool
1; Défaut;CN;97;Came numérique £;44;Came numérique £ - $Surveillance de flamme : flamme réactivée;Bool
1; Défaut;CN;97;Came numérique £;45;Came numérique £ - $Temps de surveillance de programme dépassé;Bool
1; Défaut;CN;97;Came numérique £;46;Came numérique £ - $Coupure de l'électrovanne défectueuse;Bool
1; Défaut;CN;97;Came numérique £;47;Came numérique £ - $Contrôle d'étanchéité : purge dans la chaudière non autorisée;Bool
1; Défaut;CN;97;Came numérique £;50;Came numérique £ - $Coupure de dérangement par le bus;Bool
1; Défaut;CN;97;Came numérique £;51;Came numérique £ - $Pas de transfert de données par le bus (dépassement du temps);Bool
1; Défaut;CN;97;Came numérique £;59;Came numérique £ - $Le mode règlage a dépassé les 24 h du temps limite;Bool
1; Défaut;CN;97;Came numérique £;60;Came numérique £ - $Chargement de combustible interdit pendant le règlage de courbe;Bool
1; Défaut;CN;97;Came numérique £;61;Came numérique £ - $commande de permutation de courbes trop long;Bool
1; Défaut;CN;97;Came numérique £;63;Came numérique £ - $Différence de sélection de courbe par rapport  aux  processeurs;Bool
1; Défaut;CN;97;Came numérique £;64;Came numérique £ - $Régulateur CO:  défaut interne Nr:-;Bool
1; Défaut;CN;97;Came numérique £;65;Came numérique £ - $Erreur de paramètrage:le canal pour le combustible solitaire ne peut être défini;Bool
1; Défaut;CN;97;Came numérique £;66;Came numérique £ - $La limite de charge n' existe pas dans la courbe prioritaire;Bool
1; Défaut;CN;97;Came numérique £;67;Came numérique £ - $Un paramètre pour l' interpolation sans combustible est invalidé;Bool
1; Défaut;CN;97;Came numérique £;68;Came numérique £ - $Définition des courbes par rapport au canal d' air est invalidée;Bool
1; Défaut;CN;97;Came numérique £;69;Came numérique £ - $Allumage en combiné ou démarrage brûleur en combustible solo A;Bool
1; Défaut;CN;97;Came numérique £;70;Came numérique £ - $Fill-Time for fuel-A to long;Bool
1; Défaut;CN;97;Came numérique £;91;Came numérique £ - $Bus principal se trouve en stop;Bool
1; Défaut;CN;97;Came numérique £;92;Came numérique £ - $Longueur de données de bus mal projetée;Bool
1; Défaut;CN;97;Came numérique £;93;Came numérique £ - $Bus principal est découplé;Bool
1; Défaut;CN;98;Came numérique £;0;Came numérique £ - $Erreur dans les paramètres;Bool
1; Défaut;CN;98;Came numérique £;88;Came numérique £ - $Blocage de dérangement activé;Bool
1; Défaut;CN;98;Came numérique £;89;Came numérique £ - $Acquittement à  distance est effectué à  des fréquences trop rapprochées;Bool
1; Défaut;CN;99;Came numérique £;0;Came numérique £ - $Erreur dans séquenceur d'autotest;Bool
1; Défaut;CN;99;Came numérique £;1;Came numérique £ - $Borne -10 + 24 volts coupure défectueuse;Bool
1; Défaut;CN;99;Came numérique £;2;Came numérique £ - $Erreur dans autotest de surtension;Bool
1; Défaut;CN;99;Came numérique £;3;Came numérique £ - $Erreur dans autotest de coupleur optoélectronique;Bool
1; Défaut;CN;99;Came numérique £;4;Came numérique £ - $Erreur dans la référence de charge;Bool
1; Défaut;CN;99;Came numérique £;5;Came numérique £ - $Erreur dans l'élément de référence du processeur principal;Bool
1; Défaut;CN;99;Came numérique £;6;Came numérique £ - $Erreur dans l'élément de référence du processeur de surveillance;Bool
1; Défaut;CN;99;Came numérique £;7;Came numérique £ - $Règlage de courbes par Lamtec Bus System,autotest détecte un défaut;Bool
1; Défaut;CN;99;Came numérique £;11;Came numérique £ - $Erreur de référence. Canal 1;Bool
1; Défaut;CN;99;Came numérique £;12;Came numérique £ - $Erreur de référence. Canal 2;Bool
1; Défaut;CN;99;Came numérique £;13;Came numérique £ - $Erreur de référence. Canal 3;Bool
1; Défaut;CN;99;Came numérique £;14;Came numérique £ - $Erreur de référence. Canal 4;Bool
1; Défaut;CN;99;Came numérique £;15;Came numérique £ - $Erreur de référence, canal 5;Bool
1; Défaut;CN;99;Came numérique £;21;Came numérique £ - $Autotest excitateur relais : sortie borne 11 ou 66 (Etamatic) défectueuse;Bool
1; Défaut;CN;99;Came numérique £;22;Came numérique £ - $Autotest excitateur relais : sortie borne 16 ou 65 (Etamatic) défectueuse;Bool
1; Défaut;CN;99;Came numérique £;23;Came numérique £ - $Autotest excitateur relais : sortie borne 43 ou 68 (Etamatic) défectueuse;Bool
1; Défaut;CN;99;Came numérique £;24;Came numérique £ - $Autotest excitateur relais : sortie borne 67 défectueuse;Bool
1; Défaut;CN;99;Came numérique £;25;Came numérique £ - $Autotest excitateur relais : sortie borne 45 défectueuse;Bool
1; Défaut;CN;99;Came numérique £;26;Came numérique £ - $Autotest excitateur relais : sortie borne 68 ou 61 (Etamatic) défectueuse;Bool
1; Défaut;CN;99;Came numérique £;27;Came numérique £ - $Autotest excitateur relais : sortie borne 36 défectueuse;Bool
1; Défaut;CN;99;Came numérique £;28;Came numérique £ - $Autotest excitateur relais : sortie borne 41 défectueuse;Bool
1; Défaut;CN;99;Came numérique £;29;Came numérique £ - $Autotest excitateur relais : sortie borne 76 défectueuse;Bool
1; Défaut;CN;99;Came numérique £;30;Came numérique £ - $Comparaison interne : sortie K203 défectueux;Bool
1; Défaut;CN;99;Came numérique £;31;Came numérique £ - $Comparaison interne : sortie K201 défectueux;Bool
1; Défaut;CN;99;Came numérique £;97;Came numérique £ - $Default language missing or LANGUAGE-FLASH defect;Bool
1; Défaut;CN;99;Came numérique £;98;Came numérique £ - $Erreur interne : boucle principale trop lente;Bool
1; Défaut;CN;99;Came numérique £;99;Came numérique £ - $Erreur interne - ;Bool
2;Alarme;CN;1;Came numérique 1;1;Came numérique 1 - $alarme : perte de la communication réseau;Bool
3;Evènement;CN;1;Came numérique 1;2;Came numérique 1 - Présence flamme = $ (non = 0, oui = 1);Bool
5;Valeur analogique;CN;1;Came numérique 1;3;Came numérique 1 - Mesure O2 = $ (%);%
5;Valeur analogique;CN;1;Came numérique 1;4;Came numérique 1 - Mesure COe = $ (ppm);ppm
5;Valeur analogique;CN;1;Came numérique 1;20;Came numérique 1 - Valeur canal 1 = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;21;Came numérique 1 - Valeur canal 2 = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;22;Came numérique 1 - Valeur canal 3 = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;23;Came numérique 1 - Valeur canal 4 = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;24;Came numérique 1 - Valeur canal 5 = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;25;Came numérique 1 - Consigne canal 1 = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;26;Came numérique 1 - Consigne canal 2 = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;27;Came numérique 1 - Consigne canal 3 = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;28;Came numérique 1 - Consigne canal 4 = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;29;Came numérique 1 - Consigne canal 5 = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;30;Came numérique 1 - Courbe sélectionnée = $;Courbes
5;Valeur analogique;CN;1;Came numérique 1;31;Came numérique 1 - Etat entrée TOR came numérique : Changement combustible = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;32;Came numérique 1 - Etat entrée TOR came numérique : Position allumage (autorisation) = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;33;Came numérique 1 - Etat entrée TOR came numérique : Pression gaz > min = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;34;Came numérique 1 - Etat entrée TOR came numérique : PSL air = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;35;Came numérique 1 - Etat entrée TOR came numérique : Grande allure atteinte = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;36;Came numérique 1 - Etat entrée TOR came numérique : Changement consigne = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;37;Came numérique 1 - Etat entrée TOR came numérique : Chaine de sécurité fuel = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;38;Came numérique 1 - Etat entrée TOR came numérique : Chaine de sécurité chaudière = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;39;Came numérique 1 - Etat entrée TOR came numérique : Flamme principale = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;40;Came numérique 1 - Etat entrée TOR came numérique : Pression gaz < max / flamme allumage = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;41;Came numérique 1 - Etat entrée TOR came numérique : Reciruclation activée = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;42;Came numérique 1 - Etat entrée TOR came numérique : Chaine de sécurité gaz = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;43;Came numérique 1 - Etat entrée TOR came numérique : Libération régulation = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;44;Came numérique 1 - Etat entrée TOR came numérique : Libération défaut = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;45;Came numérique 1 - Etat entrée TOR came numérique : Marche bruleur = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;46;Came numérique 1 - Etat entrée TOR came numérique : Suppression pré-ventilation = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;47;Came numérique 1 - Etat sortie TOR came numérique : Relai 11 = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;48;Came numérique 1 - Etat sortie TOR came numérique : Relai 16 = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;49;Came numérique 1 - Etat sortie TOR came numérique : Relai 36 = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;50;Came numérique 1 - Etat sortie TOR came numérique : Relai 41 = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;51;Came numérique 1 - Etat sortie TOR came numérique : Relai 43 = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;52;Came numérique 1 - Etat sortie TOR came numérique : Relai 45 = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;53;Came numérique 1 - Etat sortie TOR came numérique : Relai 67 = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;54;Came numérique 1 - Etat sortie TOR came numérique : Relai 68 = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;55;Came numérique 1 - Etat sortie TOR came numérique : Relai 76 = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;56;Came numérique 1 - Etat sortie TOR came numérique : Changement de courbe en cours = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;57;Came numérique 1 - Etat sortie TOR came numérique : Relai combustion mixte = $ (Etat logique);Bool
5;Valeur analogique;CN;1;Came numérique 1;58;Came numérique 1 - Charge interne = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;59;Came numérique 1 - Consigne externe de charge = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;60;Came numérique 1 - Consigne PID de charge = $ (°C ou Bar);°C ou Bar
5;Valeur analogique;CN;1;Came numérique 1;61;Came numérique 1 - Mesure PID de charge = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;62;Came numérique 1 - Entrée de correction 1 = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;63;Came numérique 1 - Entrée de correction 2 = $ (digits);digits
5;Valeur analogique;CN;1;Came numérique 1;64;Came numérique 1 - Signal de flamme = $ (%);%
5;Valeur analogique;CN;1;Came numérique 1;65;Came numérique 1 - Temps de service total = $ (heures);heure(s)(s)
5;Valeur analogique;CN;1;Came numérique 1;66;Came numérique 1 - Mode de fonctionnement = $ (Voir légende dans table d'échange);Voir légende
4;Commande;PA;1;Alimentation eau;1;Alimentation eau - Basculement en mode AUTO = $ (1=oui, 0=non);Bool
4;Commande;PA;1;Alimentation eau;2;Alimentation eau - Basculement en mode MANU = $ (1=oui, 0=non);Bool
4;Commande;PA;1;Alimentation eau;3;Alimentation eau - Basculement en mode DESACTIVE = $ (1=oui, 0=non);Bool
2;Alarme;PA;1;Alimentation eau;6;Alimentation eau - $alarme : anti marche à sec;Bool
2;Alarme;PA;1;Alimentation eau;7;Alimentation eau - $alarme : défaut variateur pompe alimentaire;Bool
2;Alarme;PA;1;Alimentation eau;8;Alimentation eau - $alarme : disjonction pompe booster;Bool
2;Alarme;PA;1;Alimentation eau;9;Alimentation eau - $alarme : demande de marche pompe de secours;Bool
4;Commande;PA;1;Alimentation eau;10;Alimentation eau - Commande pompe alimentaire = $ (0=arrêt, 1=marche);Bool
2;Alarme;PA;1;Alimentation eau;11;Alimentation eau - $pré-alarme : manque de pression à l'aspiration;Bool
2;Alarme;PA;1;Alimentation eau;12;Alimentation eau - $alarme : manque de pression à l'aspiration;Bool
6;Paramétrage;PA;1;Alimentation eau;13;Alimentation eau - Modification du paramètre ANTBB = $ (1=activé, 0=désactivé);Bool
6;Paramétrage;PA;1;Alimentation eau;14;Alimentation eau - Modification du paramètre PXH = $ (Bar);Bar
6;Paramétrage;PA;1;Alimentation eau;15;Alimentation eau - Modification du paramètre PXHH = $ (Bar);Bar
6;Paramétrage;PA;1;Alimentation eau;16;Alimentation eau - Modification du paramètre PHXL = $ (Bar);Bar
6;Paramétrage;PA;1;Alimentation eau;17;Alimentation eau - Modification du paramètre NBRT = $ (nombre de réitération);Reiteration
6;Paramétrage;PA;1;Alimentation eau;18;Alimentation eau - Modification du paramètre TNBRT = $ (sec);sec
6;Paramétrage;PA;1;Alimentation eau;19;Alimentation eau - Modification du paramètre TPXH1 = $ (sec);sec
6;Paramétrage;PA;1;Alimentation eau;20;Alimentation eau - Modification du paramètre TPXH2 = $ (sec);sec
6;Paramétrage;PA;1;Alimentation eau;21;Alimentation eau - Modification du paramètre OFS = $ (Bar);Bar
6;Paramétrage;PA;1;Alimentation eau;22;Alimentation eau - Modification du paramètre CLOFS = $ (1=front activation, 0=front désactivation);Bool
6;Paramétrage;PA;1;Alimentation eau;23;Alimentation eau - Activation/Désactivation de l'option OPTSC = $ (Activation = 1, Désactivation =0);Bool
6;Paramétrage;PA;1;Alimentation eau;24;Alimentation eau - Activation/Désactivation de l'option OPTNB = $ (Activation = 1, Désactivation =0);Bool
6;Paramétrage;PA;1;Alimentation eau;25;Alimentation eau - Modification du paramètre PSH = $ (Bar);Bar
6;Paramétrage;PA;1;Alimentation eau;26;Alimentation eau - Modification du paramètre HPSH = $ (Bar);Bar
6;Paramétrage;PA;1;Alimentation eau;27;Alimentation eau - Modification du paramètre TPSH = $ (Sec);Sec
2;Alarme;PA;1;Alimentation eau;28;Alimentation eau - $alarme : excès de pression à l'aspiration PSH (£ Bar);Bool
2;Alarme;PA;1;Alimentation eau;29;Alimentation eau - $alarme : disjonction pompe alimentaire;Bool
4;Commande;PA;1;Alimentation eau;30;Alimentation eau - Etat entrée TOR NTBB sans filtre = $ (0=etat bas, 1=etat haut);Bool
6;Paramétrage;PA;1;Alimentation eau;31;Alimentation eau - Modification du paramètre OPTPS = $ (Activation = 1, Désactivation = 0);Bool
135;Evènement NACQ;CS;70;Sécurité ES/EC ;83;Sécurité ES/EC – Etat entrée TOR NTB1 = $ (Etat bas = 0, Etat haut = 1). Mesure = £ (%);Bool
135;Evènement NACQ;CS;70;Sécurité ES/EC ;84;Sécurité ES/EC – Etat entrée TOR 4= $ (Etat bas = 0, Etat haut = 1). Mesure = £ (%);Bool
